$ Revision History
$ 1.001  07-14-11  jmv  Cloned from IQ16F and OB16 EDS files
$ 1.031  08-13-12  jmv  Lgx00132269: Fix HomeURL

[File]
	DescText    = "1769-L2ER 16 Point 24V DC Sink Input /16 Point 24V DC Source Output EDS File";
	CreateDate  = 07-14-2011;
	CreateTime  = 15:00:00;
	ModDate     = 03-02-2012;
	ModTime     = 06:00:00;
	Revision    = 1.003;
    HomeURL = "http://www.ab.com/networks/eds/XX/0001000700400300.eds";
	
[Device]
	VendCode    = 1;
	VendName    = "Rockwell Automation/Allen-Bradley";
	ProdType    = 7;
	ProdTypeStr = "Discrete I/O";
	ProdCode    = 64;
	MajRev      = 3;
	MinRev      = 1;
	ProdName    = "Embedded Discrete_IO";
	Catalog     = "1769-L2ER Embedded Discrete I/O";
	Icon        = "1769-BlueOrange.ico";
	1_EDS_AOP_Support = "No";

[Modular]
    Width = 1;
	Rack1 =  1,108,91,1,1,,,,
			 1, 2, 3, 4, 5, 6, 7, 8, 9,10, $ Legal slots
			11,12,13,14,15,16,17,18,19,20,
			21,22,23,24,25,26,27,28,29,30,
			31,32,33,34,35,36,37;

	ExternalID = "01 00 07 00 40 00 03";
	
[1_1769Audit]
	1_5vdcPwrLoad  = 105;
	1_24vdcPwrLoad = 50;
	1_DistRating   = 8;

[Params]
	ProxiedParam4 = ,,,,,,"","","",0,1,1,,,,,,,,,;		$ Input data size
	ProxiedEnum4 = 0,"No Input Data", 1,"Input Data (1 Word)";
	
	ProxiedParam5 = ,,,,,,"","","",0,1,1,,,,,,,,,;	$ Output data size
	ProxiedEnum5  = 0,"No Output Data", 1,"All Output data (1 Word)";
	
	ProxiedParam6 = ,,,,,,"","","",0,2,2,,,,,,,,,;		$ Electronic Keying
	ProxiedEnum6 = 0,"Disable Keying", 1,"Exact Match", 2,"Compatible Module";
	
	ProxiedParam7 = ,,,,,,"","","",1,255,1,,,,,,,,,;	$ Configured Minor Revision

	ProxiedParam8 = ,,,,,,"","","",1,255,1,,,,,,,,,;	$ Actual Minor Revision
	
	
	
	$*******************************************************
	$	Word 0 configuration data - Selects Input Filters
	$*******************************************************
	Param10=  0,,,			$ Reserved, link size, link path
			  0x0002,		$ Descriptor (Enum)
			  0xC6,1,		$ USINT
			  "Filter Time: OFF-ON","",
			  "Select OFF to ON filter time for group 0 inputs.",
			  2,6,2,,,,,,,,,;
	Enum10 =  2,"2.0 milliseconds",
			  3,"1.0 millisecond",
			  4,"500 microseconds",
			  5,"100 microseconds",
			  6,"  0 microseconds";

	Param11=  0,,,			$ Reserved, link size, link path
			  0x0002,		$ Descriptor (Enum)
			  0xC6,1,		$ USINT
			  "Filter Time: ON-OFF","",
			  "Select ON to OFF filter time for group 0 inputs.",
			  2,6,2,,,,,,,,,;
	Enum11 =  2,"2.0 milliseconds",
			  3,"1.0 millisecond",
			  4,"500 microseconds",
			  5,"100 microseconds",
			  6,"  0 microseconds";

	Param12=  0,,,			$ Reserved, link size, link path
			  0x0002,		$ Descriptor (Enum)
			  0xC6,1,		$ USINT
			  "Filter Time: OFF-ON","",
			  "Select OFF to ON filter time for group 1 inputs.",
			  2,6,2,,,,,,,,,;
	Enum12 =  2,"2.0 milliseconds",
			  3,"1.0 millisecond",
			  4,"500 microseconds",
			  5,"100 microseconds",
			  6,"  0 microseconds";

	Param13=  0,,,			$ Reserved, link size, link path
			  0x0002,		$ Descriptor (Enum)
			  0xC6,1,		$ USINT
			  "Filter Time: ON-OFF","",
			  "Select ON to OFF filter time for group 1 inputs.",
			  2,6,2,,,,,,,,,;
	Enum13 =  2,"2.0 milliseconds",
			  3,"1.0 millisecond",
			  4,"500 microseconds",
			  5,"100 microseconds",
			  6,"  0 microseconds";
			  
	$**********************
	$	Input array data
	$**********************
	Param20=  0,,,			$ Reserved, link size, link path
			  0x0010,		$ Descriptor (Read Only)
			  0xD2, 2,		$ WORD
			  "Data","",
			  "Contains the current state of the field input points.",
			  0,0xFFFF,0,,,,,,,,,;
			  
  	$***********************************
	$	Output array data
	$***********************************
	Param30=
			 ,,,0x0000,
			 0xD2, 2,               $ WORD
			 "Data","",
			 "Contains the directed state of the discrete output points.",
			 0,0xFFFF,0,,,,,,,,,;
 
			  
	$************************************************************************
	$ The following config data is not used in the L2y embedded discrete I/O
	$ but is maintained for future product releases
	$************************************************************************
	
	$***********************************
	$	Word 1 configuration data - Program State for Output Array Word
	$***********************************
	$Param100= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt00 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum100=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param101= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt01 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum101=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param102= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt02 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum102=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param103= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt03 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum103=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param104= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt04 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum104=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param105= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt05 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum105=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param106= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt06 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum106=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param107= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt07 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum107=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param108= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt08 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum108=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param109= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt09 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum109=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param110= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt10 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum110=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param111= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt11 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum111=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param112= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt12 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum112=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param113= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt13 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum113=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param114= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt14 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum114=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param115= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt15 Program State","",
	$		  "Select output state on system transition from Run to Program.",
	$		  0,1,0,,,,,,,,,;
	$Enum115=  0,"User-defined Safe State", 1,"Hold Last State";

	$***********************************
	$	Word 2 configuration data - Program Value for Output Array Word
	$***********************************
	$Param200= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt00 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum200=  0,"Off", 1,"On";

	$Param201= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt01 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum201=  0,"Off", 1,"On";

	$Param202= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt02 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum202=  0,"Off", 1,"On";

	$Param203= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt03 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum203=  0,"Off", 1,"On";

	$Param204= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt04 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum204=  0,"Off", 1,"On";

	$Param205= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt05 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum205=  0,"Off", 1,"On";

	$Param206= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt06 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum206=  0,"Off", 1,"On";

	$Param207= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt07 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum207=  0,"Off", 1,"On";

	$Param208= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt08 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum208=  0,"Off", 1,"On";

	$Param209= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt09 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum209=  0,"Off", 1,"On";

	$Param210= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt10 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum210=  0,"Off", 1,"On";

	$Param211= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt11 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum211=  0,"Off", 1,"On";

	$Param212= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt12 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum212=  0,"Off", 1,"On";

	$Param213= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt13 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum213=  0,"Off", 1,"On";

	$Param214= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt14 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum214=  0,"Off", 1,"On";

	$Param215= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt15 Program Value","",
	$		  "User-defined safe state value after transistion to Program Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum215=  0,"Off", 1,"On";

	$***********************************
	$	Word 3 configuration data - Fault State for Output Array Word
	$***********************************
	$Param300= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt00 Fault State","",
	$		  "Select output of Pt 00 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum300=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param301= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt01 Fault State","",
	$		  "Select output of Pt 01 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum301=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param302= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt02 Fault State","",
	$		  "Select output of Pt 02 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum302=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param303= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt03 Fault State","",
	$		  "Select output of Pt 03 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum303=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param304= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt04 Fault State","",
	$		  "Select output of Pt 04 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum304=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param305= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt05 Fault State","",
	$		  "Select output of Pt 05 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum305=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param306= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt06 Fault State","",
	$		  "Select output of Pt 06 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum306=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param307= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt07 Fault State","",
	$		  "Select output of Pt 07 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum307=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param308= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt08 Fault State","",
	$		  "Select output of Pt 08 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum308=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param309= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt09 Fault State","",
	$		  "Select output of Pt 09 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum309=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param310= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt10 Fault State","",
	$		  "Select output of Pt 10 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum310=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param311= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt11 Fault State","",
	$		  "Select output of Pt 11 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum311=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param312= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt12 Fault State","",
	$		  "Select output of Pt 12 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum312=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param313= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt13 Fault State","",
	$		  "Select output of Pt 13 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum313=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param314= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt14 Fault State","",
	$		  "Select output of Pt 14 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum314=  0,"User-defined Safe State", 1,"Hold Last State";

	$Param315= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt15 Fault State","",
	$		  "Select output of Pt 15 on system transition from Run to Fault.",
	$		  0,1,0,,,,,,,,,;
	$Enum315=  0,"User-defined Safe State", 1,"Hold Last State";

	$***********************************
	$	Word 4 configuration data - Fault Value for Output Array Word
	$***********************************
	$Param400= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt00 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum400=  0,"Off", 1,"On";

	$Param401= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt01 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum401=  0,"Off", 1,"On";

	$Param402= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt02 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum402=  0,"Off", 1,"On";

	$Param403= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt03 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum403=  0,"Off", 1,"On";

	$Param404= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt04 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum404=  0,"Off", 1,"On";

	$Param405= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt05 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum405=  0,"Off", 1,"On";

	$Param406= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt06 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum406=  0,"Off", 1,"On";

	$Param407= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt07 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum407=  0,"Off", 1,"On";

	$Param408= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt08 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum408=  0,"Off", 1,"On";

	$Param409= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt09 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum409=  0,"Off", 1,"On";

	$Param410= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt10 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum410=  0,"Off", 1,"On";

	$Param411= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt11 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum411=  0,"Off", 1,"On";

	$Param412= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt12 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum412=  0,"Off", 1,"On";

	$Param413= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt13 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum413=  0,"Off", 1,"On";

	$Param414= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt14 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum414=  0,"Off", 1,"On";

	$Param415= ,,,0x0002,
	$		  0xC6,1,          $ USINT
	$		  "Pt15 Fault Value","",
	$		  "User-defined safe state value after transistion to Fault Mode.",
	$		  0,1,0,,,,,,,,,;
	$Enum415=  0,"Off", 1,"On";

[Assembly]
	
	ProxiedAssem101 ="Input Array",,,,,,
		16,Param20;
		
	ProxiedAssem100 =
		"Output Array",,,,,,
		16,Param30;
		
	$ Configuration File (4 words)
	ProxiedAssem4 ="Channel Config",,,,,,

		$--- Configuration Word 0 ---
		4,Param10,			$ Group 0 Off to On Filter
		4,Param11,			$ Group 0 On to Off Filter
		4,Param12,			$ Group 1 Off to On Filter
		4,Param13,			$ Group 1 On to Off Filter

		$--- Configuration Word 1 - Reserved
		16,0,

		$--- Configuration Word 2 - Reserved
		16,0,

		$--- Configuration Word 3 - Reserved
		16,0;

		
	
	
	