$ Electronic Data Sheet for Point I/O  (1734-OB2E/B)
$ Copyright 2001 by Rockwell Automation

[File]

	DescText =    "PointIO 1734-OB2E/B";                   
	CreateDate =  06-15-1999;                            
	CreateTime =  14:25:38;                         
	ModDate     = 03-15-2006;
	ModTime     = 06:50:00;                            
	Revision =    2.4;                              

[Device]
	VendCode    = 1;                                  $ Vendor Code
	ProdType    = 7;                                  $ Product Type
	ProdCode    = 133;                                $ Product Code

	MajRev      = 2;                                  $ Major Rev
	MinRev      = 2;                                  $ Minor Rev
	VendName    = "Allen-Bradley Company, Inc.";
	ProdTypeStr = "General Purpose Discrete I/O";
	ProdName    = "PointIO 2pt 24Vdc Source Output Enhanced";
	Catalog     = "1734-OB2E/B";
      Icon		= "1734green.ico";

[IO_Info]
	Default     = 0X0004;

	PollInfo    = 0X000F,                             $ compatable with all
                    1,                                  $ input 1
                    1;                                  $ output 1

      StrobeInfo =  0X000F,                             $ Compatable with all
                    1,                                  $ input 1
                    0;                                  $ no consumed connection

      COSInfo =     0X0007,                             $ Compatable with all
                    1,                                  $ input 1
                    1;                                  $ output 1

      CyclicInfo =  0X000B,                             $ Compatable with all
                    1,                                  $ input 1
                    1;                                  $ output 1

	Input1 =      1,                                  $ size = 1 byte
                    2,                                  $ 2 significant bits
                    0X000F,                             $ compatible with all conections
                    "1734-OB2E Produce Connection",     $ name string
                    6,                                  $ path length
                    "20 04 24 2A 30 03",                $ assy obj, inst 42d, attr 3
                    "Producing connection contains the status of the outputs";

	Output1 =     1,                                  $ size = 1 byte
                    2,                                  $ 2 significant bits
                    0X000D,                             $ compatible with polled connection
                    "1734-OB2E Consuming Connection",   $ name string
                    6,                                  $ path length
                    "20 04 24 20 30 03",                $ assy obj, inst 32d(0x20), attr 3
                    "Consuming connection contains state of the two outputs";

[ParamClass]
	MaxInst =     31;
	Descriptor =  0x09;                               $ Individual parameters are setable
                                                        $ Automaticly stored in EERPOM
	CfgAssembly = 0x7B;                               $ the custom config assembly is 123d

[Assembly]
        Assem32=    "1734-OB2E Consume Assembly",
                    "",                                 $ Path is implied (Assy obj attr3)
                    1,                                  $ total length in bytes
                    0,,,                                $ no changes, ",,"= reserved
                    1, Param1,                          $ # bits, Value for Output #0
                    1, Param2,                          $ # bits, Value for Output #1
                    6,;                                 $ Pad bits

        Assem42=    "1734-OB2E Produce Assembly",
                    "",                                 $ Path is implied (Assy obj attr3)
                    1,                                  $ total length in bytes
                    0,,,                                $ no changes, ",,"= reserved
                    1, Param3,                          $ # bits, Status of Output 0
                    1, Param4,                          $ # bits, Status of Output 1
                    6,;                                 $ Pad bits

[Params]
$ Output state
      Param1 =      $ Value for Output #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #0",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param2 =      $ Value for Output #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #1",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Output status
      Param3 =      $ Status of Output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 04",                $ Link Path to DOP object's status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Status of Output #0",              $ Parameter Name
                    "",                                 $ Units String
                    "This Status bit is the OR of all possible faults for this channel.\n\nPossible Faults:\n - open load\n - short circuit\n - over current\n - no field power\n\nNote: Status could be 'latched' in fault state.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param4 =      $ Status of Output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 04",                $ Link Path to DOP object's status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Status of Output #1",              $ Parameter Name
                    "",                                 $ Units String
                    "This Status bit is the OR of all possible faults for this channel.\n\nPossible Faults:\n - open load\n - short circuit\n - over current\n - no field power\n\nNote: Status could be 'latched' in fault state.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ No Load Diagnostic
      Param5 =      $ No load status of 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 6B",                $ Link Path to DOP object's No Load attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "No Load Status #0",                $ Parameter Name
                    "",                                 $ Units String
                    "No Load or Open Wire status bit.\nNo load can only be detected when the channel is in the OFF state.\nField power is required to detect Open Load.\nNo Load status must be enabled.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param6  =     $ No load status of 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 6B",                $ Link Path to DOP object's No Load attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "No Load Status #1",                $ Parameter Name
                    "",                                 $ Units String
                    "No Load or Open Wire status bit.\nNo load can only be detected when the channel is in the OFF state.\nField power is required to detect Open Load.\nNo Load status must be enabled.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Short/Overload Diagnostic
      Param7  =     $ Short/Overload status of 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 70",                $ Link Path to DOP object's Short attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Short/Overload Status #0",         $ Parameter Name
                    "",                                 $ Units String
                    "Short circuit or Overload status bit.\nError only detected in the ON state.\n\nPossible faults:\n - short circuit (0 ohm load)\n - too much current (greater than rated output current)\n - no field power\n\nError may be latched by Reset Mode ('latched off') or latching of alarms",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param8  =     $ Short/Overload status of 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 70",                $ Link Path to DOP object's Short attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Short/Overload Status #1",         $ Parameter Name
                    "",                                 $ Units String
                    "Short circuit or Overload status bit.\nError only detected in the ON state.\n\nPossible faults:\n - short circuit (0 ohm load)\n - too much current (greater than rated output current)\n - no field power\n\nError may be latched by Reset Mode ('latched off') or latching of alarms",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Group Status
      Param9  =     $ Status of Output Group
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 1E 24 01 30 05",                $ Link Path to DOG object's status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Group Status",              $ Parameter Name
                    "",                                 $ Units String
                    "This Status bit is the OR of all possible faults for ALL channels.\n\nPossible Faults:\n - open load\n - short circuit\n - over current\n - no field power\n\nNote: Status could be 'latched' in fault state.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Clear Latched Alarm
      Param10 =     $ Clear latached alarms 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 67",                $ Link Path to DOP object's Clear Latched alarm Attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Clear Latched Alarms #0",          $ Parameter Name
                    "",                                 $ Units String
                    "This service will clear all latched alarms in the output point.\nIf Latching of Alarms is not enabled for this channel, this service will have no effect.\nIf the fault still exists, it will be latched again.",
                    0,1,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param11 =     $ Clear latached alarms 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 67",                $ Link Path to DOP object's Clear Latched alarm Attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Clear Latched Alarms #1",          $ Parameter Name
                    "",                                 $ Units String
                    "This service will clear all latched alarms in the output point.\nIf Latching of Alarms is not enabled for this channel, this service will have no effect.\nIf the fault still exists, it will be latched again.",
                    0,1,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Group Run/Idle Command
      Param12 =     $ Group Run/Idle Command
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 1E 24 01 30 06",                $ Link Path to DOG object's Command Attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Group Run/Idle Command",           $ Parameter Name
                    "",                                 $ Units String
                    "Puts all outputs in Idle mode.\nOutput state will be determined by the Idle State parameter.",
                    0,1,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Fault Values
      Param13 =     $ Fault State selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #0",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param14 =     $ Fault Value selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param15 =     $ Fault State selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #1",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param16 =     $ Fault Value selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Idle Values
      Param17 =     $ Idle State selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param18 =     $ Idle Value selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #0",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param19 =     $ Idle State selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param20 =     $ Idle Value selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #1",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Enable Latched Alarms
      Param21 =     $ Enable Latched Alarms for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 68",                $ Link Path to DOP object's latch alarm enable attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Enable Latching Alarms #0",        $ Parameter Name
                    "",                                 $ Units String
                    "This parameter selects how a status bit acts after the cause of the fault is removed.\nIf 'Latching Enabled,' alarm bits will stay FAULTed if an alarm occurs.\nThe FAULT can only be cleared using the Clear Latched Alarm service for this point.\nLatching is useful for tracking transient or momentary faults.\nIf 'Latching Disabled,' alarms will refect the present state.\n\nNote:  LEDs don't reflect latched Alarms.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param22 =     $ Enable Latched Alarms for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 68",                $ Link Path to DOP object's latch alarm enable attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Enable Latching Alarms #1",        $ Parameter Name
                    "",                                 $ Units String
                    "This parameter selects how a status bit acts after the cause of the fault is removed.\nIf 'Latching Enabled,' alarm bits will stay FAULTed if an alarm occurs.\nThe FAULT can only be cleared using the Clear Latched Alarm service for this point.\nLatching is useful for tracking transient or momentary faults.\nIf 'Latching Disabled,' alarms will refect the present state.\n\nNote:  LEDs don't reflect latched Alarms.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Enable No Load
      Param23 =     $ Enable No Load for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 6A",                $ Link Path to DOP object's Enable No Load attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Enable No Load #0",                $ Parameter Name
                    "",                                 $ Units String
                    "This parameter turns on and off No Load Detection.\nDisabling the No Load diagnostic is useful for unused channels.",
                    0,1,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param24 =     $ Enable No Load for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 6A",                $ Link Path to DOP object's Enable No Load attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Enable No Load #1",                $ Parameter Name
                    "",                                 $ Units String
                    "This parameter turns on and off No Load Detection.\nDisabling the No Load diagnostic is useful for unused channels.",
                    0,1,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Reset Mode
      Param25 =     $ Reset Mode for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 76",                $ Link Path to DOP object's reset mode attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Reset Mode #0",                    $ Parameter Name
                    "",                                 $ Units String
                    "Reset Mode defines the action of the output during a short circuit or overload.\n\nSelect:\n - Latch Off = the output will shut OFF\n - Auto Restart = the output will continually try to turn ON\n\nNote:  Turning ON an output with no field power will cause a fault.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param26 =     $ Reset Mode for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 76",                $ Link Path to DOP object's reset mode attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Reset Mode #1",                    $ Parameter Name
                    "",                                 $ Units String
                    "Reset Mode defines the action of the output during a short circuit or overload.\n\nSelect:\n - Latch Off = the output will shut OFF\n - Auto Restart = the output will continually try to turn ON\n\nNote:  Turning ON an output with no field power will cause a fault.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Autobaud
      Param27 =     $ Disable Autobaud
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 03 24 01 30 64",                $ Link Path to disable autobaud attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Autobaud",                         $ Parameter Name
                    "",                                 $ Units String
                    "Autobaud allows module to match the baud rate of existing devices on a network.\n\nChanges to this attribute take effect after next powerup.\nIf 'enabled', the Baud Rate Attribute can not be set.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used
$reset service
      Param28 =     $ reset output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0F 24 01 30 01",                $ Link Path to reset service.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Reset Output Service",             $ Parameter Name
                    "",                                 $ Units String
                    "When an output is faulted (due to a short circuit) and Latch-off mode is selected,\nthis service allows the output point to be reset.\nSelect which output to reset from a short-circuit fault.\nIf output is ON, it will turn on after reset.",
                    0,2,1,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$Point Object stuff
      Param29 =     $ AutoAddress
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 03",             $ Link Path to AutoAddress attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Sequential AutoAddress",           $ Parameter Name
                    "",                                 $ Units String
                    "Sequential AutoAddress will re-assign the node address of ever module to the right.\nEach module will change it's node address to one greater than then it's neighbor.\n\nMAKE SURE THE NODE ADDRESS OF THIS MODULE IS THE DESIRED VALUE BEFORE ISSUING THIS COMMAND.\n\nWhen this command is set, each module to the right will get a new address one greater than it's neighbor.\nThe address will ripple through a line of Point I/O modules.\n\nSteps to Auto Address a line of Point I/O modules:\n 1.) Set the address of the first module (next to PDN or adapter).\n 2.) Send the Auto Address command to 'Sequential Address.'\n 3.) All modules in line will reset with new sequential addresses.\n\nExample:\nIf there are 5 Point modules in a line, and the address of the first module is 10.\nAfter the 'Sequential Address' command is sent to the first module, the node address of the line will be:\n 10, 11, 12, 13, and 14.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param30 =     $ Baud Rate
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 05",             $ Link Path to Baud Rate attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Broadcast Baud Rate",              $ Parameter Name
                    "",                                 $ Units String
                    "This command will change the baud rate of this and every module to the right\nto the value indicated.\nIf AutoBaud is ENABLED, this command will not change the operation of the module at power up.",
                    0,3,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param31 =     $ Set Disable AutoBaud
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 06",             $ Link Path to Disable AutoBaud attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Broadcast AutoBaud",               $ Parameter Name
                    "",                                 $ Units String
                    "This command will change the AutoBaud attribute of this and every module to the right\nto the value indicated.\nIf AutoBaud is 'disabled,' the Baud Rate parameter will set the baud rate next time the module is powered up.",
                    0,2,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

[EnumPar]

      Param1 =      "OFF","ON";                         $ output value 0
      Param2 =      "OFF","ON";                         $ output value 1
      Param3 =      "No Fault","FAULT";                 $ output status 0
      Param4 =      "No Fault","FAULT";                 $ output status 1
      Param5 =      "No Fault","No Load Detected";      $ No Load 0
      Param6 =      "No Fault","No Load Detected";      $ No Load 1
      Param7 =      "No Fault","Short/Overload Fault";  $ Short/Overload 0
      Param8 =      "No Fault","Short/Overload Fault";  $ Short/Overload 1
      Param9 =      "No Fault","FAULT";                 $ output group status
      Param10 =     "Do Nothing","Clear Alarms";        $ clear Alarms 0
      Param11 =     "Do Nothing","Clear Alarms";        $ clear Alarms 1
      Param12 =     "Idle","Run";                       $ Run/Idle command
      Param13 =     "Fault Value","Hold Last State";    $ fault action 0
      Param14 =     "OFF","ON";                         $ fault value 0
      Param15 =     "Fault Value","Hold Last State";    $ fault action 1
      Param16 =     "OFF","ON";                         $ fault value 1
      Param17 =     "Idle Value","Hold Last State";     $ idle action 0
      Param18 =     "OFF","ON";                         $ idle value 0
      Param19 =     "Idle Value","Hold Last State";     $ idle action 1
      Param20 =     "OFF","ON";                         $ idle value 1
      Param21 =     "Latching Disabled","Latching Enabled";    $ Latch alarms 0
      Param22 =     "Latching Disabled","Latching Enabled";    $ Latch alarms 1
      Param23 =     "No Load Disabled","No Load Enabled";      $ No Load 0
      Param24 =     "No Load Disabled","No Load Enabled";      $ No Load 1
      Param25 =     "Latch Off","Auto Restart";         $ Reset Mode 0
      Param26 =     "Latch Off","Auto Restart";         $ Reset Mode 1
      Param27 =     "Enable","Disable";                 $ Autobaud
      Param28 =     "Do Nothing", "Output #0",          $ Reset Service
                    "Output #1";
      Param29 =     "Do Nothing","Sequential Address";  $ Auto address
      Param30 =     "Do Nothing","125 kHz","250 kHz",
                    "500 kHz";                          $ baud rate
      Param31 =     "Do Nothing","Enable","Disable";    $ Autobaud

[Groups]
      Group1 =      "I/O - output value", 2, 1,2;       $ input value
      Group2 =      "I/O - output status", 7 ,3,4, 5,6, $ output, noload, short, group status
                    7,8, 9;
      Group3 =      "Reset Services", 4, 10,11, 12, 28; $ reset latch, run/idle (faulted outs)
      Group4 =      "Configuration", 15,                $ fault, idle, latch, noload, mode, autobaud
                    13,14,15,16, 17,18,19,20, 
                    21,22, 23,24, 25,26, 27;
      Group5 =      "PointBus", 3, 29,30,31;            $dup mac, qc, autoaddr, brate, auto baud
