$ Electronic Data Sheet for Point I/O  (1734-OW2/B)
$ Copyright 2001 by Rockwell Automation

[File]
	DescText    = "PointIO 1734-OW2";                    
	CreateDate  = 06-15-1999;                            
	CreateTime  = 14:54:54;                         
	ModDate     = 03-15-2006;
	ModTime     = 06:50:00;                            
	Revision    = 2.4;                              

[Device]
	VendCode    = 1;                                  $ Vendor Code
	ProdType    = 7;                                  $ Product Type
	ProdCode    = 135;                                $ Product Code

	MajRev      = 2;                                  $ Major Rev
	MinRev      = 2;                                  $ Minor Rev
	VendName    = "Allen-Bradley Company, Inc.";
	ProdTypeStr = "General Purpose Discrete I/O";
	ProdName    = "PointIO 2pt Relay Output";
	Catalog     = "1734-OW2/B";
      Icon		= "1734orange.ico";

[IO_Info]
	Default     = 0X0001;                             $ Poll

	PollInfo    = 0X0001,                             $ Poll
                    0,                                  $ no produced connection
                    1;                                  $ output 1

	Output1     = 1,                                  $ size = 1 byte
                    2,                                  $ 2 significant bits
                    0X0001,                             $ compatible with polled connection
                    "1734-OW2 Consuming Connection",    $ name string
                    6,                                  $ path length
                    "20 04 24 20 30 03",                $ assy obj, inst 32d(0x20), attr 3
                    "Consuming connection contains state of the two relay outputs";

[ParamClass]
	MaxInst     = 15;
	Descriptor  = 0x09;                               $ Individual parameters are setable
                                                        $ Automaticly stored in EERPOM
	CfgAssembly = 0x67;                               $ the custom config assembly is 103d

[Assembly]
        Assem32=    "1734-OW2 Consume Assembly",
                    "",                                 $ Path is implied (Assy obj attr3)
                    1,                                  $ total length in bytes
                    0,,,                                $ no changes, ",,"= reserved
                    1, Param1,                          $ # bits, Value for Output #0
                    1, Param2,                          $ # bits, Value for Output #1
                    6,;                                 $ Pad bits

[Params]
$ Output Values
      Param1 =      $ Value for Output #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #0",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param2 =      $ Value for Output #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #1",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used


$ Fault Values
      Param3 =      $ Fault State selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #0",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param4 =      $ Fault Value selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param5 =      $ Fault State selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #1",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param6 =      $ Fault Value selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Idle values
      Param7 =      $ Idle State selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param8 =      $ Idle Value selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #0",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param9 =      $ Idle State selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param10 =     $ Idle Value selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #1",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Run/Idle Command
      Param11 =     $ Group Run/Idle Command
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 1E 24 01 30 06",                $ Link Path to DOG object's Command Attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Run/Idle Command",                 $ Parameter Name
                    "",                                 $ Units String
                    "Puts all outputs in Idle mode.\nOutput state will be determined by the Idle State parameter.",
                    0,1,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$Autobaud
      Param12 =     $ Disable Autobaud
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 03 24 01 30 64",                $ Link Path to disable autobaud attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Autobaud",                         $ Parameter Name
                    "",                                 $ Units String
                    "Autobaud allows module to match the baud rate of existing devices on a network.\n\nChanges to this attribute take effect after next powerup.\nIf 'enabled', the Baud Rate Attribute can not be set.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$Point Object stuff
      Param13 =     $ AutoAddress
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 03",             $ Link Path to AutoAddress attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Sequential AutoAddress",           $ Parameter Name
                    "",                                 $ Units String
                    "Sequential AutoAddress will re-assign the node address of ever module to the right.\nEach module will change it's node address to one greater than then it's neighbor.\n\nMAKE SURE THE NODE ADDRESS OF THIS MODULE IS THE DESIRED VALUE BEFORE ISSUING THIS COMMAND.\n\nWhen this command is set, each module to the right will get a new address one greater than it's neighbor.\nThe address will ripple through a line of Point I/O modules.\n\nSteps to Auto Address a line of Point I/O modules:\n 1.) Set the address of the first module (next to PDN or adapter).\n 2.) Send the Auto Address command to 'Sequential Address.'\n 3.) All modules in line will reset with new sequential addresses.\n\nExample:\nIf there are 5 Point modules in a line, and the address of the first module is 10.\nAfter the 'Sequential Address' command is sent to the first module, the node address of the line will be:\n 10, 11, 12, 13, and 14.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param14 =     $ Baud Rate
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 05",             $ Link Path to Baud Rate attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Broadcast Baud Rate",              $ Parameter Name
                    "",                                 $ Units String
                    "This command will change the baud rate of this and every module to the right\nto the value indicated.\nIf AutoBaud is ENABLED, this command will not change the operation of the module at power up.",
                    0,3,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param15 =     $ Set Disable AutoBaud
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 06",             $ Link Path to Disable AutoBaud attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Broadcast AutoBaud",               $ Parameter Name
                    "",                                 $ Units String
                    "This command will change the AutoBaud attribute of this and every module to the right\nto the value indicated.\nIf AutoBaud is 'disabled,' the Baud Rate parameter will set the baud rate next time the module is powered up.",
                    0,2,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

[EnumPar]
      Param1 =      "OFF","ON";                         $ output value 0
      Param2 =      "OFF","ON";                         $ output value 1
      Param3 =      "Fault Value","Hold Last State";    $ fault action 0
      Param4 =      "OFF","ON";                         $ fault value 0
      Param5 =      "Fault Value","Hold Last State";    $ fault action 1
      Param6 =      "OFF","ON";                         $ fault value 1
      Param7 =      "Idle Value","Hold Last State";     $ idle action 0
      Param8 =      "OFF","ON";                         $ idle value 0
      Param9 =      "Idle Value","Hold Last State";     $ idle action 1
      Param10 =     "OFF","ON";                         $ idle value 1
      Param11 =     "Idle","Run";                       $ Run/Idle command
      Param12 =     "Enable","Disable";                 $ Autobaud
      Param13 =     "Do Nothing","Sequential Address";  $ Auto address
      Param14 =     "Do Nothing","125 kHz","250 kHz",
                    "500 kHz";                          $ baud rate
      Param15 =     "Do Nothing","Enable","Disable";    $ Autobaud

[Groups]
      Group1 =      "I/O", 2, 1, 2;                     $ output value
      Group2 =      "Configuration", 10, 3,4, 5,6,      $ fault, idle, command, autobaud
                    7,8, 9,10, 11, 12;
      Group3 =      "PointBus", 3, 13,14,15;            $ autoaddr, brate, auto baud
 