$ Electronic Data Sheet for PointBlock I/O  (1734D-IA16)
$ Copyright 2006 by Rockwell Automation

[File]
	DescText   = "PointBlockIO 1734D-IA16";
	CreateDate = 04-19-2001;
	CreateTime = 14:00:00;
	ModDate    = 03-16-2006;
	ModTime    = 14:00:00;
	Revision   = 2.1;

[Device]
	VendCode    = 1;
	VendName    = "Rockwell Automation/Allen-Bradley";
	ProdType    = 7;
	ProdTypeStr = "General Purpose Discrete I/O";
	ProdCode    = 158;
	MajRev      = 1;
	MinRev      = 2;
	ProdName    = "PointBlock 120Vac 16pt Input";
	Catalog     = "1734D-IA16";
	Icon	      = "1734red-red.ico";

[IO_Info]
	1_COSetPathNotSupported = 1;              $ Cnxn Obj does not support direct 

	Default    = 0x0004;                      $ default is COS

	PollInfo   = 0x000F, 1, 0;

	StrobeInfo = 0x000F, 1, 0;

	COSInfo    = 0x000F, 1, 0;

	CyclicInfo = 0x000F, 1, 0;

	Input1= 
	2,                                        $ size = 2 bytes
      0,                                          $ all bits significant
      0x000F,                                     $ compatible with all conections
	"Data",                                   $ name string
	6,                                        $ path length
      "20 04 24 05 30 03",                        $ assy obj, inst 05, attr 3
	"16 bits input points of the 1734D-IA16";

	
[ParamClass]
	MaxInst     = 53;
	Descriptor  = 0x09;                       $ Individual parameters are setable
                                                  $ Automaticly stored in EERPOM
	CfgAssembly = 0;                          

[Assembly]
	Revision = 2;

	Assem5 = "Data","",
		,,,,
		16,Param53;

	Assem113 = "1734D-IA16 Configuration Assembly 1","",
		,0x0001,,,
		16,Param17,
		16,Param18,
		16,Param19,
		16,Param20,
		16,Param21,
		16,Param22,
		16,Param23,
		16,Param24,
		16,Param25,
		16,Param26,
		16,Param27,
		16,Param28,
		16,Param29,
		16,Param30,
		16,Param31,
		16,Param32;

	Assem114 = "1734D-IA16 Configuration Assembly 2","",
		,0x001,,,
		16,Param33,
		16,Param34,
		16,Param35,
		16,Param36,
		16,Param37,
		16,Param38,
		16,Param39,
		16,Param40,
		16,Param41,
		16,Param42,
		16,Param43,
		16,Param44,
		16,Param45,
		16,Param46,
		16,Param47,
		16,Param48;

[Params]

$ Input Values
      	Param1 =    $ Value for Input #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 01 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param2 =    $ Value for Input #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 02 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param3 =    $ Value for Input #2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 03 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #2",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param4 =    $ Value for Input #3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 04 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #3",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param5 =    $ Value for Input #4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 05 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #4",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param6 =    $ Value for Input #5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 06 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #5",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param7 =    $ Value for Input #6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 07 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #6",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param8 =    $ Value for Input #7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 08 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #7",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param9 =    $ Value for Input #8
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 09 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #8",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param10 =   $ Value for Input #9
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0A 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #9",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param11 =     $ Value for Input #10
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0B 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #10",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param12 =     $ Value for Input #11
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0C 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #11",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param13 =     $ Value for Input #12
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0D 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #12",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param14 =     $ Value for Input #13
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0E 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #13",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param15 =      $ Value for Input #14
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0F 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #14",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param16 =     $ Value for Input #15
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 10 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #15",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Filter Values
      	Param17 =   $ Off2On Filter 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 01 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 0",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param18 =   $ On2Off Filter 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 01 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 0",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param19 =   $ Off2On Filter 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 02 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 1",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param20 =   $ On2Off Filter 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 02 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 1",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param21 =   $ Off2On Filter 2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 03 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 2",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param22 =   $ On2Off Filter 2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 03 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 2",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param23 =   $ Off2On Filter 3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 04 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 3",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param24 =   $ On2Off Filter 3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 04 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 3",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param25 =   $ Off2On Filter 4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 05 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 4",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param26 =   $ On2Off Filter 4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 05 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 4",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param27 =   $ Off2On Filter 5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 06 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 5",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param28 =   $ On2Off Filter 5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 06 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 5",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param29 =   $ Off2On Filter 6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 07 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 6",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param30 =   $ On2Off Filter 6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 07 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 6",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param31 =   $ Off2On Filter 7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 08 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 7",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param32 =   $ On2Off Filter 7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 08 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 7",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param33 =   $ Off2On Filter 8
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 09 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 8",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param34 =   $ On2Off Filter 8
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 09 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 8",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param35 =   $ Off2On Filter 9
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0A 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 9",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param36 =   $ On2Off Filter 9
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0A 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 9",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param37 =   $ Off2On Filter 10
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0B 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 10",              $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param38 =   $ On2Off Filter 10
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0B 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 10",              $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param39 =   $ Off2On Filter 11
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0C 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 11",              $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param40 =   $ On2Off Filter 11
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0C 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 11",              $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param41 =   $ Off2On Filter 12
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0D 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 12",              $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param42 =   $ On2Off Filter 12
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0D 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 12",              $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param43 =   $ Off2On Filter 13
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0E 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 13",              $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param44 =   $ On2Off Filter 13
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0E 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 13",              $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param45 =   $ Off2On Filter 14
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0F 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 14",              $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param46 =   $ On2Off Filter 14
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 0F 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 14",              $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

	Param47 =   $ Off2On Filter 15
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 10 30 05",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 15",              $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param48 =   $ On2Off Filter 15
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 10 30 06",                $ Link Path to DIP object's filter attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    0xC7,                               $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 15",              $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Autobaud
      	Param49 =   $ Disable Autobaud
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 03 24 01 30 64",                $ Link Path to disable autobaud attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Autobaud",                         $ Parameter Name
                    "",                                 $ Units String
                    "Autobaud allows module to match the baud rate of existing devices on a network.\n\nChanges to this attribute take effect after next powerup.\nIf 'enabled', the Baud Rate Attribute can not be set.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$Point Object stuff
      	Param50 =   $ AutoAddress
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 03",             $ Link Path to AutoAddress attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    0xC1,                               $ Data Type - boolean
                    1,                                  $ Data Size
                    "Sequential AutoAddress",           $ Parameter Name
                    "",                                 $ Units String
                    "Sequential AutoAddress will re-assign the node address of ever module to the right.\nEach module will change it's node address to one greater than then it's neighbor.\n\nMAKE SURE THE NODE ADDRESS OF THIS MODULE IS THE DESIRED VALUE BEFORE ISSUING THIS COMMAND.\n\nWhen this command is set, each module to the right will get a new address one greater than it's neighbor.\nThe address will ripple through a line of Point I/O modules.\n\nSteps to Auto Address a line of Point I/O modules:\n 1.) Set the address of the first module (next to PDN or adapter).\n 2.) Send the Auto Address command to 'Sequential Address.'\n 3.) All modules in line will reset with new sequential addresses.\n\nExample:\nIf there are 5 Point modules in a line, and the address of the first module is 10.\nAfter the 'Sequential Address' command is sent to the first module, the node address of the line will be:\n 10, 11, 12, 13, and 14.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param51 =   $ Baud Rate
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 05",             $ Link Path to Baud Rate attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    0xD1,                               $ Data Type - byte
                    1,                                  $ Data Size
                    "Broadcast Baud Rate",              $ Parameter Name
                    "",                                 $ Units String
                    "This command will change the baud rate of this and every module to the right\nto the value indicated.\nIf AutoBaud is ENABLED, this command will not change the operation of the module at power up.",
                    0,2,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      	Param52 =   $ Set Disable AutoBaud
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 06",             $ Link Path to Disable AutoBaud attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    0xD1,                               $ Data Type - byte
                    1,                                  $ Data Size
                    "Broadcast AutoBaud",               $ Parameter Name
                    "",                                 $ Units String
                    "This command will change the AutoBaud attribute of this and every module to the right\nto the value indicated.\nIf AutoBaud is 'disabled,' the Baud Rate parameter will set the baud rate next time the module is powered up.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ DeviceNet Premier Integration 
      Param53 =     $ Special Hidden IO Data
                    0,                                  $ reserved
                    0,                                  $ Link Path Size
                    ,                                   $ No path - internal parameter
                    0x0200,                             $ 
                    0xD2,                               $ Data Type - 8 bit string
                    2,                                  $ Data Size - bytes
                    "Data",                             $ Parameter Name
                    "",                                 $ Units String
                    "Displays the current state of each of the inputs./nBit 0 = Channel 0.  0 = OFF; 1 = ON",
                    0,65535,0,                          $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

[EnumPar]
      Param1 =      "OFF","ON";                         $ Input value 0
      Param2 =      "OFF","ON";                         $ Input value 1
      Param3 =      "OFF","ON";                         $ Input value 2
      Param4 =      "OFF","ON";                         $ Input value 3
      Param5 =      "OFF","ON";                         $ Input value 4
      Param6 =      "OFF","ON";                         $ Input value 5
      Param7 =      "OFF","ON";                         $ Input value 6
      Param8 =      "OFF","ON";                         $ Input value 7
      Param9 =      "OFF","ON";                         $ Input value 8
      Param10 =      "OFF","ON";                        $ Input value 9
      Param11 =      "OFF","ON";                        $ Input value 10
      Param12 =      "OFF","ON";                        $ Input value 11
      Param13 =      "OFF","ON";                        $ Input value 12
      Param14 =      "OFF","ON";                        $ Input value 13
      Param15 =      "OFF","ON";                        $ Input value 14
      Param16 =      "OFF","ON";                        $ Input value 15

      Param49 =     "Enable","Disable";                 $ Autobaud

      Param50 =     "Do Nothing","Sequential Address";  $ Auto address
      Param51 =     "125 kHz","250 kHz","500 kHz";      $ baud rate
      Param52 =     "Enable","Disable";                 $ Autobaud

[Groups]
      Group1 =      "I/O", 16, 1,2,3,4,5,6,7,8,         $ input value
                    9,10,11,12,13,14,15,16;      
      Group2 =      "Input Configuration", 33, 17,18,   $ filters and autobaud
                    19,20, 21,22, 23,24, 25,26, 27,28, 
                    29,30, 31,32, 33,34, 35,36, 37,38,
		    39,40, 41,42, 43,44, 45,46, 47,48,
		    49;
      Group3 =      "Point Bus", 3, 50,51,52;            $ Point Bus stuff