$ Electronic Data Sheet for Embedded I/O (1799-D10U10BZC B) with Zone Interlocking Parameters

[File]
DescText = "1799-D10U10BZC Embedded I/O EDS File with ZIP";
CreateDate = 07-24-2004;
CreateTime = 13:22:00;
ModDate = 05-14-2009;
ModTime = 9:00:00;
Revision = 1.10;                $ EDS revision.
HomeURL = "http://www.ab.com/networks/eds/DN/0001000700FA0400.eds";

[Device]
VendCode = 1;
VendName = "Rockwell Automation/Allen-Bradley";
ProdType = 7;
ProdTypeStr = "General Purpose Discrete I/O";
ProdCode = 250;
MajRev = 4;
MinRev = 1;

ProdName = "1799-D10U10BZC Zone Cntl, 10in/10out sourcing";
Catalog = "1799-D10U10BZC";
Icon = "20pt_Omni.ico";
DNetQC=0B0000000000000001, 200; $ Quick Connect supported at power up. 200ms powerup time

1_RSNetWorx_DNetTool = "LeoApp.LeoDevice";
1_RSNetWorx_DNetToolEx = "1.00.00", "LeoApp.LeoDevice", "7.00.00", "RSI.DeviceNet.EDSApplet.1";
1_DNetEDSAppletPlugIn = "7.00.00", "DeviceLogixPlugIn.EDSAppletPlugIn.1";

[Device Classification]
Class1 = DeviceNet;

[IO_Info]
1_COSetPathNotSupported = 1;   $Paths not settable.
1_COSetSizeNotSupported = 1;   $Paths not settable.

Default = 0x0004;  $ The default I/O type is COS I/O.

PollInfo =
0x000D,        $ Poll connection can be used with COS or cyclic I/O.
1,             $ Input1 entry is the default input connection.
1;             $ Output1 entry is the default output connection.

COSInfo=
0x0005,        $ COS connection can be used with Polled I/O.
1,             $ Input1 entry is the default input connection.
1;             $ Output1 entry is the default output connection.

CyclicInfo=
0x0009,        $ Cyclic connection can be used with Polled I/O.
1,             $ Input1 entry is the default input connection.
1;             $ Output1 entry is the default output connection.

Input1 =
7,                         $ The size in bytes that this connection produces.
0,                         $ All bits of this connection are significant.
0x000D,                    $ Polled and COS I/O device.
"Data",                    $ Name of Connection.
6,                         $ Path length.
"20 04 24 99 30 03",       $ Path to I/O Production Assembly.
   $$$$$$$$$$ Help string $$$$$$$$$$$
                "This contains 7 bytes: Byte 1, bits 0-7=Inputs 0-7. Byte 2, bits 0-1=Inputs 8-9, bit 6= Logic Enabled, bit 7= Aux Power Failure.  Byte 3, bits 0-7=Outputs 0-7. Byte 4, bits 0-1=Outputs 8-9.  Byte 5, bits 0-7=PNBs 0-7. Bytes 6 and 7, ZCCV.";

Output1 =
2,                         $ The size in bytes that this connection consumes.
10,                        $ Ten bits of this connection are significant. 
0x000D,                    $ Polled and COS I/O device.
"Data",                    $ Name of Connection.
6,                         $ Path length.
"20 04 24 25 30 03",       $ Path to I/O Consumption Assembly.
   $$$$$$$$$$ Help string $$$$$$$$$$$
                "This contains 2 bytes: Byte 1, bits 0-7=Outputs 0-7. Byte 2, bits 0-1=Outputs 8-9.";

OutputExa1 =
,               $ Size from AssemN
,               $ Bits determined by AssemN member list
0x000D,         $ Poll, COS, Cyclic
,               $ Name String  from AssemN
,               $ Path Size not applicable
VariantExa1,    $ Variant for choosing Output Assem
;               $ Help string not applicable

[ParamClass]
MaxInst = 57;          $ parameters.
Descriptor =  0x09;    $ Stub param instances in eeprom.
CfgAssembly = 0x00;    $ The config assembly is instance #104 of assy obj.     
1_CfgAssembly = 0xA9;  $ Config assembly.

[Params]
$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param1 =           $ Disable Autobaud
0,                 $ reserved
7,                 $ Link Path Size
"21 03 00 24 01 30 64",    $ Link Path to disable autobaud attribute.
0x0002,            $ No support for settable path, scaling, scaling links, or
                   $ real time update of value.  Value is gettable and 
                   $ Settable.  Enumerated strings are supported.
0xC1,              $ Data Type - boolean
1,                 $ Data Size
"Autobaud",        $ Parameter Name
"",                $ Units String
   $$$$$$$$$$ Help string $$$$$$$$$$$
"Setting this parameter ON disables the Autobaud feature in the block. The change occures after the next power up. Default is Enabled.",
0,1,0,             $ Min, Max, and Default values
,,,,,,,,;          $ Not Used

Enum1 =
    0,"AutoBaud Active",
    1,"AutoBaud Inactive";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param2 =       $ Input filter Off_to_On Delay selection
0,             $ reserved
7,             $ Link Path Size
"21 0F 00 24 02 30 01",    $ Link Path to param instance.  The param instance decodes
               $ the enumerated parameter into engineering units (milliseconds).
0x0002,        $ No support for settable path, scaling, scaling links,
               $ or real time update of value.  Value is gettable and
               $ Settable.  Enumerated strings are supported.
0xC6,          $ Data Type - unsigned short int
1,             $ Data Size - (in bytes)
"Off-to-On Delay", $ Parameter Name
"ms",          $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Signal must be present for this delay period before module detects the change.",
0,4,1,         $ Min, Max (max enumeration #), and Default values
,,,,,,,,;      $ Not Used

Enum2 =
    0,"0 ms",
    1,"2 ms",
    2,"4 ms",
    3,"8 ms",
    4,"16 ms";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param3 =   $ Input filter On_to_Off Delay selection
0,         $ reserved
7,         $ Link Path Size
"21 0F 00 24 03 30 01",    $ Link Path to param instance.  The param instance decodes
           $ the enumerated parameter into engineering units (milliseconds).
0x0002,        $ No support for settable path, scaling, scaling links,
           $ or real time update of value.  Value is gettable and
           $ Settable.  Enumerated strings are supported.
0xC6,      $ Data Type - unsigned short int
1,         $ Data Size - (in bytes)
"On-to-Off Delay", $ Parameter Name
"ms",      $ Units String
   $$$$$$$$$$ Help string $$$$$$$$$$$
"Signal must be present for this delay period before module detects the change.",
0,4,1,     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;  $ Not Used

Enum3 =
    0,"0 ms",
    1,"2 ms",
    2,"4 ms",
    3,"8 ms",
    4,"16 ms";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param4 =       $ Input  Values (0-7)
0,             $ reserved
7,             $ Link Path Size
"21 0F 00 24 04 30 01",    $ Link Path to DIP Input values attribute.
0x0030,        $ No support for settable path, scaling, or scaling links.
               $ Value is gettable only. Enumerated strings are not
               $ supported.
0xD1,          $ Data Type - string
1,             $ Data Size - (in bytes)
"Input Values (7-0)",  $ Parameter Name
"",            $ Units String
   $$$$$$$$$$ Help string $$$$$$$$$$$
                "This parameter is the current value of Inputs 0-7, either On(1) or Off(0).",
0,255,0,       $ Min, Max, and Default values
,,,,,,,,;      $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param5 =       $ Input  Values (8-15)
0,             $ reserved
7,             $ Link Path Size
"21 0F 00 24 05 30 01",    $ Link Path to DIP Input values attribute.
0x0030,        $ No support for settable path, scaling, or scaling links.
               $ Value is gettable only. Enumerated strings are not
               $ supported.
0xD1,          $ Data Type - string
1,             $ Data Size - (in bytes)
"Input Values (9-8)",  $ Parameter Name
"",            $ Units String
   $$$$$$$$$$ Help string $$$$$$$$$$$
                "This parameter is the current value of Inputs 8-9, either On(1) or Off(0).",
0,3,0,         $ Min, Max, and Default values
,,,,,,,,;      $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param6 =                   $ Output Fault State (group)
0,                         $ reserved
7,                         $ Link Path Size
"21 1E 00 24 01 30 07",    $ Link Path to DOG object's fault state attribute.
0x0002,                    $ No support for settable path, scaling, or scaling links.
                                        $ Value is gettable and settable. Enumerated strings are supported.
0xC1,                      $ Data Type - boolean
1,                         $ Data Size - (in bytes)
"Output Fault State",      $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
                "Defines output behavior in the event of a communications fault.",
0,1,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum6 =
    0,"Use Fault Value",
    1,"Hold Last State";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param7 =                $ Output Fault Value (group)
0,                      $ reserved
7,                      $ Link Path Size
"21 1E 00 24 01 30 08", $ Link Path to DOG object's fault value attribute.
                0x0002,                 $ No support for settable path, scaling, scaling links, or
                                        $ real time update of value.  Value is gettable and
                                        $ Settable.  Enumerated strings are supported.
                0xC1,                   $ Data Type - boolean
                1,                      $ Data Size - (in bytes)
                "Output Fault Value",   $ Parameter Name
                "",                     $ Units String
   $$$$$$$$$$ Help string $$$$$$$$$$$
                "Defines output behavior in the event of a communication fault (fault value).",
                0,1,0,                  $ Min, Max (max enumeration #), and Default values
,,,,,,,,;               $ Not Used

Enum7 =
    0,"Reset Outputs",
    1,"Turn Outputs On";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param8  =               $ Output Idle State (group)
0,                      $ reserved
7,                      $ Link Path Size
"21 1E 00 24 01 30 09", $ Link Path to DOG object's idle state attribute.
                0x0002,                 $ No support for settable path, scaling, scaling links, or
                                        $ real time update of value.  Value is gettable and
                                        $ Settable.  Enumerated strings are supported.
                0xC1,                   $ Data Type - boolean
                1,                      $ Data Size - (in bytes)
                "Output Idle State",    $ Parameter Name
                "",                     $ Units String
   $$$$$$$$$$ Help string $$$$$$$$$$$
                "Defines output behavior during program mode.",
                0,1,0,                  $ Min, Max (max enumeration #), and Default values
,,,,,,,,;               $ Not Used

Enum8 =
    0,"Use Idle Value",
    1,"Hold Last State";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param9 =                $ Output Idle Value (group)
0,                      $ reserved
7,                      $ Link Path Size
"21 1E 00 24 01 30 0A", $ Link Path to DOG object's idle value attribute.
                0x0002,                 $ No support for settable path, scaling, scaling links, or
                                        $ real time update of value.  Value is gettable and
                                        $ Settable.  Enumerated strings are supported.
                0xC1,                   $ Data Type - boolean
                1,                      $ Data Size - (in bytes)
                "Output Idle Value",    $ Parameter Name
                "",                     $ Units String
   $$$$$$$$$$ Help string $$$$$$$$$$$
                "Defines output behavior during program mode (Idle value).",
                0,1,0,                  $ Min, Max (max enumeration #), and Default values
,,,,,,,,;               $ Not Used

Enum9 =
    0,"Reset Outputs",
    1,"Turn Outputs On";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param10 =              $ Consumed I/O assembly selection
0,                     $ reserved
7,                     $ Link Path Size
"21 0F 00 24 0B 30 01",$ Link Path to param instance.  
0x0002,                $ No support for settable path, scaling, scaling links,
                       $ or real time update of value.  Value is gettable and
                       $ Settable.  Enumerated strings are supported.
0xC6,                  $ Data Type - unsigned short int
1,                     $ Data Size - (in bytes)
                "Consumed I/O Assembly",$ Parameter Name
"",                    $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Choose the I/O assembly that you would like this module to consume.  The assemblies are defined in the module's"
" installation instructions.  Note!  You must change the scanner's produced (Tx) data size for this  module to match"
" the assembly that you have chosen.  This can be done by selecting 'Edit I/O parameters' from the scanner's scanlist tab.",
0,5,0,                 $ Min, Max (max enumeration #), and Default values
,,,,,,,,;              $ Not Used

Enum10 =
    0,"default 2 bytes data",
    1,"0 bytes data",
    2,"1 byte data",
    3,"2 bytes data",
    4,"3 bytes data",
    5,"4 bytes data";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param11 =              $ Network Status Override
0,                     $ reserved
7,                     $ Link Path Size
"21 1E 00 24 01 30 68",    $ Link Path to param instance.
0x0002,                $ No support for settable path, scaling, scaling links,
                       $ or real time update of value.  Value is gettable and
                       $ Settable.  Enumerated strings are supported.
0xC1,                  $ Data Type - boolean
1,                     $ Data Size - (in bytes)
"Network Status Override", $ Parameter Name
"",                    $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
                "Enabling this parameter allows local logic to override normal output behavior in the event of a network fault.  Default is Disabled.",
0,1,0,                 $ Min, Max (max enumeration #), and Default values
,,,,,,,,;              $ Not Used

Enum11 =
    0,"Override Disabled",
    1,"Override Enabled";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param12 =              $ Comm Status Override
0,                     $ reserved
7,                     $ Link Path Size
"21 1E 00 24 01 30 69",    $ Link Path to param instance.
0x0002,                $ No support for settable path, scaling, scaling links,
                       $ or real time update of value.  Value is gettable and
                       $ Settable.  Enumerated strings are supported.
0xC1,                  $ Data Type - boolean
1,                     $ Data Size - (in bytes)
"Comm Status Override",    $ Parameter Name
"",                    $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
                "Enabling this parameter allows local logic to override normal output behavior in the event of a communications fault.  Default is Disabled.",
0,1,0,                 $ Min, Max (max enumeration #), and Default values
,,,,,,,,;              $ Not Used

Enum12 =
    0,"Override Disabled",
    1,"Override Enabled";


$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param13 =              $ ZIP mode
0,                     $ reserved
7,                     $ Link Path Size
"21 0F 00 24 0F 30 01",    $ Link Path to param instance.
0x0002,                $ No support for settable path, scaling, scaling links,
                       $ or real time update of value.  Value is gettable and
                       $ Settable.  Enumerated strings are supported.
0xC1,                  $ Data Type - boolean
1,                     $ Data Size - (in bytes)
"Auto Run ZIP",        $ Parameter Name
"",                    $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
                "Enabling this parameter allows this module to produce without a master.  Default is Disabled.",
0,1,0,                 $ Min, Max (max enumeration #), and Default values
,,,,,,,,;              $ Not Used

Enum13 =
    0,"Disabled",
    1,"Enabled";  

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param14 =              $ Produced Zone Connection EPR
0,                     $ reserved
7,                     $ Link Path Size
"21 0F 00 24 10 30 01",    $ Link Path to param instance.  The param instance decodes
                       $ the enumerated parameter into engineering units (milliseconds).
0x0000,                $ No support for settable path, scaling, scaling links,
                       $ or real time update of value.  Value is gettable and
                       $ Settable.  
0xC7,                  $ Data Type - unsigned int
2,                     $ Data Size - (in bytes)
"Zone Produced - EPR", $ Parameter Name
"",                    $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
                "The Expected Packet Rate (EPR) associated with this module's production. ",
0x0000,0xFFFF,0x00FA,  $ Min, Max (max enumeration #), and Default values
,,,,,,,,;              $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param15 =              $ Produced Zone Connection PIT
0,                     $ reserved
7,                     $ Link Path Size
"21 0F 00 24 11 30 01",    $ Link Path to param instance.  The param instance decodes
                       $ the enumerated parameter into engineering units (milliseconds).
0x0000,                $ No support for settable path, scaling, scaling links,
                       $ or real time update of value.  Value is gettable and
                       $ Settable.  
0xC7,                  $ Data Type - unsigned int
2,                     $ Data Size - (in bytes)
"Zone Produced - PIT", $ Parameter Name
"",                    $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
                "The (PIT) defines Production Inhibit Time in milliseconds for this module's production",
0x0000,0xFFFF,0x0000,  $ Min, Max (max enumeration #), and Default values
,,,,,,,,;              $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param16 =                  $ Relative MacId Offset Disable
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 30 30 01",    $ Link Path to param instance.
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xC1,                      $ Data Type - boolean
1,                         $ Data Size - (in bytes)
"Relative MacId Offset ",  $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
                "Allows setting consumed node address relative to this module's node.  Default is Enabled.",
0,1,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum16 =
    0,"Enabled",
    1,"Disabled";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param17 =                      $ Connection #1 Relative MacId offset
0,                             $ reserved
7,                             $ Link Path Size
"21 0F 00 24 31 30 01",        $ Link Path to param instance.  The param instance decodes
                               $ the enumerated parameter.
0x0002,                        $ No support for settable path, scaling, scaling links,
                               $ or real time update of value.  Value is gettable and
                               $ Settable.  Enumerated strings are supported.
0xC6,                          $ Data Type - unsigned short int
1,                             $ Data Size - (in bytes)
"Zone Conn #1 MacID offset",   $ Parameter Name
"",                            $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the offset from this module's MacId to the node of the device that this connection should consume data from." 
           "Invalid value will reset the node to 64 on download. On upload it means the node is out of range",
0,8,0,                         $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                      $ Not Used

Enum17 =
    0,"Invalid value",
    1,"MACID - 4",
    2,"MACID - 3",
    3,"MACID - 2",
    4,"MACID - 1",
    5,"MACID + 1",
    6,"MACID + 2",
    7,"MACID + 3",
    8,"MACID + 4";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param18 =                      $ Connection #2 Relative MacId offset
0,                             $ reserved
7,                             $ Link Path Size
"21 0F 00 24 32 30 01",        $ Link Path to param instance.  The param instance decodes
                               $ the enumerated parameter.
0x0002,                        $ No support for settable path, scaling, scaling links,
                               $ or real time update of value.  Value is gettable and
                               $ Settable.  Enumerated strings are supported.
0xC6,                          $ Data Type - unsigned short int
1,                             $ Data Size - (in bytes)
"Zone Conn #2 MacID Offset",   $ Parameter Name
"",                            $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the offset from this module's MacId to the node of the device that this connection should consume data from." 
           "Invalid value will reset the node to 64 on download. On upload it means the node is out of range",
0,8,0,                         $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                      $ Not Used

Enum18 =
    0,"Invalid value",
    1,"MACID - 4",
    2,"MACID - 3",
    3,"MACID - 2",
    4,"MACID - 1",
    5,"MACID + 1",
    6,"MACID + 2",
    7,"MACID + 3",
    8,"MACID + 4";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param19 =                      $ Connection #3 Relative MacId offset
0,                             $ reserved
7,                             $ Link Path Size
"21 0F 00 24 33 30 01",        $ Link Path to param instance.  The param instance decodes
                               $ the enumerated parameter.
0x0002,                        $ No support for settable path, scaling, scaling links,
                               $ or real time update of value.  Value is gettable and
                               $ Settable.  Enumerated strings are supported.
0xC6,                          $ Data Type - unsigned short int
1,                             $ Data Size - (in bytes)
"Zone Conn #3 MacID Offset",   $ Parameter Name
"",                            $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the offset from this module's MacId to the node of the device that this connection should consume data from." 
           "Invalid value will reset the node to 64 on download. On upload it means the node is out of range",
0,8,0,                         $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                      $ Not Used

Enum19 =
    0,"Invalid value",
    1,"MACID - 4",
    2,"MACID - 3",
    3,"MACID - 2",
    4,"MACID - 1",
    5,"MACID + 1",
    6,"MACID + 2",
    7,"MACID + 3",
    8,"MACID + 4";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param20 =                      $ Connection #4 Relative MacId offset
0,                             $ reserved
7,                             $ Link Path Size
"21 0F 00 24 34 30 01",        $ Link Path to param instance.  The param instance decodes
                               $ the enumerated parameter .
0x0002,                        $ No support for settable path, scaling, scaling links,
                               $ or real time update of value.  Value is gettable and
                               $ Settable.  Enumerated strings are supported.
0xC6,                          $ Data Type - unsigned short int
1,                             $ Data Size - (in bytes)
"Zone Conn #4 MacID Offset",   $ Parameter Name
"",                            $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the offset from this module's MacId to the node of the device that this connection should consume data from." 
           "Invalid value will reset the node to 64 on download. On upload it means the node is out of range",
0,8,0,                         $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                      $ Not Used

Enum20 =
    0,"Invalid value",
    1,"MACID - 4",
    2,"MACID - 3",
    3,"MACID - 2",
    4,"MACID - 1",
    5,"MACID + 1",
    6,"MACID + 2",
    7,"MACID + 3",
    8,"MACID + 4";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param21 =                  $ Connection #1 MacId
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 12 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Zone Cnxn #1 - MacID",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the MacId of the device that this connection should consume data from. If Relative MacId Offset is enabled"
" this effectively becomes a read only parameter",
0,64,64,                   $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param22 =                  $ Connection #2 MacId
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 13 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Zone Cnxn #2 - MacID",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the MacId of the device that this connection should consume data from. If Relative MacId Offset is enabled"
" this effectively becomes a read only parameter",
0,64,64,                   $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param23 =                  $ Connection #3 MacId
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 14 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Zone Cnxn #3 - MacID",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the MacId of the device that this connection should consume data from. If Relative MacId Offset is enabled"
" this effectively becomes a read only parameter",
0,64,64,                   $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param24 =                  $ Connection #4 MacId
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 15 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter .
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Zone Cnxn #4 - MacID",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the MacId of the device that this connection should consume data from. If Relative MacId Offset is enabled"
" this effectively becomes a read only parameter",
0,64,64,                   $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param25 =                  $ Connection #1 Health
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 26 30 01",    $ Link Path to param instance.
0x0032,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC1,                      $ Data Type - boolean
1,                         $ Data Size - (in bytes)
"Zone Cnxn #1 - Health ",  $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"shows Zone connection status",
0,1,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum25 =
    0,"Not Healthy",
    1,"Healthy";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param26 =                  $ Connection #2 Health
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 27 30 01",    $ Link Path to param instance.
0x0032,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC1,                      $ Data Type - boolean
1,                         $ Data Size - (in bytes)
"Zone Cnxn #2 - Health ",  $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"shows Zone connection status",
0,1,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum26 =
    0,"Not Healthy",
    1,"Healthy";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param27 =                  $ Connection #3 Health
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 28 30 01",    $ Link Path to param instance.
0x0032,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC1,                      $ Data Type - boolean
1,                         $ Data Size - (in bytes)
"Zone Cnxn #3 - Health ",  $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"shows Zone connection status",
0,1,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum27 =
    0,"Not Healthy",
    1,"Healthy";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param28 =                  $ Connection #4 Health
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 29 30 01",    $ Link Path to param instance.
0x0032,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC1,                      $ Data Type - boolean
1,                         $ Data Size - (in bytes)
"Zone Cnxn #4 - Health ",  $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"shows Zone connection status",
0,1,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum28 =
    0,"Not Healthy",
    1,"Healthy";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param29 =                  $ Connection #1 Mask
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 1A 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xD1,                      $ Data Type - 8 bit string
1,                         $ Data Size - (in bytes)
"Zone Cnxn #1 - Mask",     $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Use this mask to specify which bytes of the Zone data are meaningful.  Each byte that is selected will be saved."
"  Bytes not selected will be discarded.  Selected bytes will be concatenated in order. NOTE, this parameter in"
" conjunction with the connection's offset specifies the Zone data and where it is placed.  Be careful not to exceed"
" the total length of Zone data space.",
0,0x3F,0,                   $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum29 =
    0,"Byte 0",
    1,"Byte 1",
    2,"Byte 2",
    3,"Byte 3",
    4,"Byte 4",
    5,"Byte 5";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param30 =                  $ Connection #2 Mask
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 1B 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xD1,                      $ Data Type - 8 bit string
1,                         $ Data Size - (in bytes)
"Zone Cnxn #2 - Mask",     $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Use this mask to specify which bytes of the Zone data are meaningful.  Each byte that is selected will be saved."
" Bytes not selected will be discarded.  Selected bytes will be concatenated in order. NOTE, this parameter in"
" conjunction with the connection's offset specifies the Zone data and where it is placed.  Be careful not to"
" exceed the total length of Zone data space.",
0,0x3F,0,                   $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum30 =
    0,"Byte 0",
    1,"Byte 1",
    2,"Byte 2",
    3,"Byte 3",
    4,"Byte 4",
    5,"Byte 5";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param31 =                  $ Connection #3 Mask
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 1C 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xD1,                      $ Data Type - 8 bit string
1,                         $ Data Size - (in bytes)
"Zone Cnxn #3 - Mask",     $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Use this mask to specify which bytes of the Zone data are meaningful.  Each byte that is selected will be saved."
"  Bytes not selected will be discarded.  Selected bytes will be concatenated in order. NOTE, this parameter in"
" conjunction with the connection's offset specifies the Zone data and where it is placed.  Be careful not to"
" exceed the total length of Zone data space.",
0,0x3F,0,   $ Min, Max (max enumeration #), and Default values
,,,,,,,,;  $ Not Used

Enum31 =
    0,"Byte 0",
    1,"Byte 1",
    2,"Byte 2",
    3,"Byte 3",
    4,"Byte 4",
    5,"Byte 5";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param32 =                  $ Connection #4 Mask
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 1D 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xD1,                      $ Data Type - 8 bit string
1,                         $ Data Size - (in bytes)
"Zone Cnxn #4 - Mask",     $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Use this mask to specify which bytes of the Zone data are meaningful.  Each byte that is selected will be saved."
" Bytes not selected will be discarded.  Selected bytes will be concatenated in order. NOTE, this parameter in"
" conjunction with the connection's offset specifies the Zone data and where it is placed.  Be careful not to"
" exceed the total length of Zone data space.",
0,0x3F,0,                   $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum32 =
    0,"Byte 0",
    1,"Byte 1",
    2,"Byte 2",
    3,"Byte 3",
    4,"Byte 4",
    5,"Byte 5";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param33 =                  $ Connection #1 Offset
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 1E 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Zone Cnxn #1 - Offset",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter allows you to place Zone Connection #1's data into the Zone I/O data space. Specify the # of bytes"
" of offset into the data space where this connection's data should begin.  NOTE, this parameter in conjunction with"
" the connection's mask specifies the Zone data and where it is placed.  Be careful not to exceed the total length"
" of Zone data space.",
0,7,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param34 =                  $ Connection #2 Offset
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 1F 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Zone Cnxn #2 - Offset",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter allows you to place Zone Connection #2's data into the Zone I/O data space. Specify the # of bytes"
" of offset into the data space where this connection's data should begin.  NOTE, this parameter in conjunction with"
" the connection's mask specifies the Zone data and where it is placed.  Be careful not to exceed the total length of"
" Zone data space.",
0,7,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param35 =                  $ Connection #3 Offset
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 20 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Zone Cnxn #3 - Offset",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter allows you to place Zone Connection #3's data into the Zone I/O data space. Specify the # of bytes"
" of offset into the data space where this connection's data should begin.  NOTE, this parameter in conjunction"
" with the connection's mask specifies the Zone data and where it is placed.  Be careful not to exceed the total"
" length of Zone data space.",
0,7,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param36 =                  $ Connection #4 Offset
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 21 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Zone Cnxn #4 - Offset",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter allows you to place Zone Connection #4's data into the Zone I/O data space. Specify the # of bytes"
" of offset into the data space where this connection's data should begin.  NOTE, this parameter in conjunction with"
" the connection's mask specifies the Zone data and where it is placed.  Be careful not to exceed the total length"
" of Zone data space.",
0,7,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param37 =                  $ Connection #1 EPR
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 22 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter into engineering units (milliseconds).
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC7,                      $ Data Type - unsigned int
2,                         $ Data Size - (in bytes)
"Zone Cnxn #1 - EPR",      $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"The Expected Packet Rate (EPR) defines timing associated with this connection. If this connection does not consume"
" data within 4xEPR the connection's fault bit will be set.",
0x0000,0xFFFF,0x00FA,      $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param38 =                  $ Connection #2 EPR
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 23 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter into engineering units (milliseconds).
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC7,                      $ Data Type - unsigned int
2,                         $ Data Size - (in bytes)
"Zone Cnxn #2 - EPR",      $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"The Expected Packet Rate (EPR) defines timing associated with this connection. If this connection does not consume"
" data within 4xEPR the connection's fault bit will be set.",
0x0000,0xFFFF,0x00FA,      $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used


$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param39 =                  $ Connection #3 EPR
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 24 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter into engineering units (milliseconds).
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC7,                      $ Data Type - unsigned int
2,                         $ Data Size - (in bytes)
"Zone Cnxn #3 - EPR",      $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"The Expected Packet Rate (EPR) defines timing associated with this connection. If this connection does not consume"
" data within 4xEPR the connection's fault bit will be set.",
0x0000,0xFFFF,0x00FA,      $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used


$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param40 =                  $ Connection #4 EPR
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 25 30 01",    $ Link Path to param instance.  The param instance decodes
                           $ the enumerated parameter into engineering units (milliseconds).
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC7,                      $ Data Type - unsigned int
2,                         $ Data Size - (in bytes)
"Zone Cnxn #4 - EPR",      $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"The Expected Packet Rate (EPR) defines timing associated with this connection. If this connection does not consume"
" data within 4xEPR the connection's fault bit will be set.",
0x0000,0xFFFF,0x00FA,      $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param41 =                  $ Update Zone 1 Data Security Key
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 2a 30 01",    $ Link Path to param instance.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC7,                      $ Data Type - unsigned int
2,                         $ Data Size - (in bytes)
"Cnxn 1 Security Key Value",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the value of the security key from this connection's module for valid data if Security Key is enabled",
0x0000,0xFFFF,0x0000,      $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param42 =                  $ Update Zone 2 Data Security Key
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 2b 30 01",    $ Link Path to param instance.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC7,                      $ Data Type - unsigned int
2,                         $ Data Size - (in bytes)
"Cnxn 2 Security Key Value",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the value of the security key from this connection's module for valid data if Security Key is enabled",
0x0000,0xFFFF,0x0000,      $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param43 =                  $ Update Zone 3 Data Security Key
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 2c 30 01",    $ Link Path to param instance.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC7,                      $ Data Type - unsigned int
2,                         $ Data Size - (in bytes)
"Cnxn 3 Security Key Value",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the value of the security key from this connection's module for valid data if Security Key is enabled",
0x0000,0xFFFF,0x0000,      $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param44 =                  $ Update Zone 4 Data Security Key
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 2d 30 01",    $ Link Path to param instance.
0x0000,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  
0xC7,                      $ Data Type - unsigned int
2,                         $ Data Size - (in bytes)
"Cnxn 4 Security Key Value",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enter the value of the security key from this connection's module for valid data if Security Key is enabled",
0x0000,0xFFFF,0x0000,      $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param45 =                  $ Module Security Key Value
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 2e 30 01",    $ Link Path to param instance. 
0x0030,                    $ No support for settable path, scaling, scaling links,
                                        $ or real time update of value.  Value is gettable only.
0xC7,                      $ Data Type - unsigned int
2,                         $ Data Size - (in bytes)
"Module Security Key Value",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
                "Displays the 2 byte module security key which is used by other modules to validate data produced by this module",
0x0000,0xFFFF,0x0000,      $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param46 =                  $ Data Security Disable
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 2f 30 01",    $ Link Path to param instance.
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xC1,                      $ Data Type - boolean
1,                         $ Data Size - (in bytes)
"Data Security",           $ Parameter Name
"",            $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Allows Zone Data security to be disabled. If Zone Data security is enabled the security of the consuming connection"
" must match the security key of the module producing module. If the key does not match the data is ignored and"
" the connection will time out and have a Not Healthy status ",
0,1,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum46 =
    0,"Enabled",
    1,"Disabled";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param47 =                  $ Zone Control Enable
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 0E 30 01",    $ Link Path to param instance.
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xC1,                      $ Data Type - boolean
1,                         $ Data Size - (in bytes)
"Zone Control",            $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Enabling this parameter sets up zone connections using connection information from the other zone parameters."
" Logic must be disabled in order to enable Zone Control connections. Default is Disabled.",
0,1,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

Enum47 =
    0,"Disabled",
    1,"Enabled";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param48 =                  $ Enable Quick Start
0,                         $ reserved
7,                         $ Link Path Size
"21 03 00 24 01 30 66",    $ Link Path to enable Quick Start attribute.
0x0002,                    $ No support for settable path, scaling, scaling links, or
                           $ real time update of value.  Value is gettable and 
                           $ Settable.  Enumerated strings are supported.
0xC1,                      $ Data Type - boolean
1,                         $ Data Size
"Quick Connect",           $ Parameter Name
"",                        $ Units String
   $$$$$$$$$$ Help string $$$$$$$$$$$
"Setting this parameter Enabled disables Autobaud and LED test in the block. The change occurs at the next power up."
" Baud rate remains at the present value. Default is Disabled.",
0,1,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

Enum48 =
    0,"Disabled",
    1,"Enabled";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param49 =                  $ DeviceLogix logic download password
0,                         $ reserved
7,"21 0F 00 24 35 30 01",  $ Link Path Size
                                             $ Link Path (Instance 53 of Param Obj).
0x0000,                    $ No support for settable path, scaling, scaling links, or
                           $ real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xDA,                      $ Data Type - short string
1,                         $ Data Size
"Logic Password",          $ Parameter Name
"",                        $ Units String
                                        $ $$$$$$$$$ Help string $$$$$$$$$$$
                "This parameter contains the password for DeviceLogix logic download protection. Default is empty.",
0,16,"",                   $ Min, Max, and Default values, Min & Max here represent string length
,,,,,,,,0;                 $ Not Used

$ $$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param50 =                  $ DeviceLogix logic protection enable
0,                         $ reserved
7,"21 0F 00 24 36 30 01",  $ Link Path Size
                                             $ Link Path (Instance 54 of Param Obj).
0x0002,                    $ No support for settable path, scaling, scaling links, or
                           $ real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xC1,                      $ Data Type - boolean
1,                         $ Data Size
"Logic Protection",        $ Parameter Name
"",                        $ Units String
                                        $ $$$$$$$$$ Help string $$$$$$$$$$$
                "Setting this parameter ON disables logic download. Default is Disabled.",
0,1,0,                     $ Min, Max, and Default values
,,,,,,,,0;                 $ Not Used

Enum50 =
    0,"Disabled",
    1,"Enabled";


    $ The following ParamN definitions are for Invisible Parameters
    $ that do not exist in the device.  They are here to provide
    $ names for Assembly members in this EDS whose corresponding
    $ on-line member names are encoded in Symbolic EPATHs.
$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param51 =      $ Output Data
  0,0,"",0x200,
  0xC6,1,
  "Output Data"
  ,"",""
  ,0,255,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param52 =      $ Output Data
  0,0,"",0x200,
  0xC6,1,
  "Output Data"
  ,"",""
  ,0,3,0,,,,,,,,,,,,;


$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param55 =                       $ Aux Power Fault
    0,
    0,"",
    0x0200,
    0xC1,
    1,
    "Aux Power Fault",
    "",
    "",
    0,1,0,
    ,,,,
    ,,,,
    ;

 $$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param56 =      $ DeviceLogix Enabled
   0,0,"",0x210,
   0xC1,1,
   "DeviceLogix Enabled"
   ,"",""
   ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param57 =      $ Produced DeviceLogix Data
   0,0,"",0x210,
   0xC6,1,
   "Produced DeviceLogix Data"
   ,"",""
   ,0,255,0,,,,,,,,,,,,;


$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$


[Groups]
Group1 = "Configuration",
    13,
    1,2,3,6,7,8,9,10,11,12,
    48,49,50;
Group2 = "Monitoring",
    6,
    4,5,25,26,27,28;
Group3 = "ZIP Configuration",
    31,
    13,14,15,16,17,18,19,20,21,22,
    23,24,29,30,31,32,33,34,35,36,
    37,38,39,40,41,42,43,44,45,46,
    47;

[Assembly]
    Revision = 1;

Assem153 =
    "Data - DeviceLogix",   $ Name of Connection.
    "20 04 24 99 30 03",    $ Path to I/O Production Assembly.
    7,                      $ The size in bytes that this connection produces.
    0x0000,
    ,,                      $ Not editable, not modular.
    8,Param4,               $ 8 input values (byte 0)
    2,Param5,               $ 2 input values (byte 0)
    4,,                     $  
    1,Param56,              $ DeviceLogix Enabled
    1,Param55,              $ Aux Power Failure 
    8,Param51,              $ Output data
    2,Param52,              $ Output data
    6,,
    8,Param57,              $ Produced DeviceLogix Data
    16,Param45;             $ Security key

Assem37 =                   $0x25
    "Default Consumed",     $ Name of Connection.
    "20 04 24 25 30 03",    $ Path to I/O Consumption Assembly.
    2,                      $ The size in bytes that this connection produces.
    0x0000,
    ,,                      $ Not editable, not modular.
    8,Param51,              $ 8 output values (byte 0)
    2,Param52,              $ 2 output values (byte 0)
    6,;


Assem160 =                  $0xA0
    "No Consumed Data",     $ Name of Connection.
    "20 04 24 A0 30 03",    $ Path to I/O Consumption Assembly.
    0,                      $ The size in bytes that this connection produces.
    0x0000,
    ,,                      $ Not editable, not modular.
    0,;                     $ 0 output values (byte 0)

Assem161 =                  $0xA1
    "1 byte Consumed Data", $ Name of Connection.
    "20 04 24 A1 30 03",    $ Path to I/O Consumption Assembly.
    1,                      $ The size in bytes that this connection produces.
    0x0000,
    ,,                      $ Not editable, not modular.
    8,Param51;              $ 8 output values (byte 0)

Assem162 =                  $0xA2
    "2 bytes Consumed Data", $ Name of Connection.
    "20 04 24 A2 30 03",    $ Path to I/O Consumption Assembly.
    2,                      $ The size in bytes that this connection produces.
    0x0000,
    ,,                      $ Not editable, not modular.
    8,Param51,              $ 8 output values (byte 0)
    8,Param51;              $ 8 output values (byte 1)

Assem163 =                  $0xA3
    "3 bytes Consumed Data", $ Name of Connection.
    "20 04 24 A3 30 03",    $ Path to I/O Consumption Assembly.
    3,                      $ The size in bytes that this connection produces.
    0x0000,
    ,,                      $ Not editable, not modular.
    8,Param51,              $ 8 output values (byte 0)
    8,Param51,              $ 8 output values (byte 0)
    8,Param51;              $ 8 output values (byte 0)

Assem164 =                  $0xA4
    "4 bytes Consumed Data",$ Name of Connection.
    "20 04 24 A4 30 03",    $ Path to I/O Consumption Assembly.
    4,                      $ The size in bytes that this connection produces.
    0x0000,
    ,,                      $ Not editable, not modular.
    8,Param51,              $ 8 output values (byte 0)
    8,Param51,              $ 8 output values (byte 0)
    8,Param51,              $ 8 output values (byte 0)
    8,Param51;              $ 8 output values (byte 0)

Assem169 =                      $ 0xA9
    "Configuration",        $ Name of Connection.
    ,                       $ Path to Config Assembly. Left empty so RSNetworx will not access the actual assembly.
    4,                      $ The size in bytes that this connection produces.
    0x0000,
    ,,                      $ Not editable, not modular.
    1,Param1,               $ Autobaud                     (byte 0 bit 0)
    1,Param48,              $ Quick Connect            (byte 0 bit 1)
    1,Param11,              $ Net Override                 (byte 0 bit 2)
    1,Param12,              $ Com Override                 (byte 0 bit 3)
    1,Param6,               $ Fault State              (byte 0 bit 4)
    1,Param7,               $ Fault Value              (byte 0 bit 5)
    1,Param8,               $ Idle State 0             (byte 0 bit 6)
    1,Param9,               $ Idle Value 0             (byte 0 bit 7)
    8,Param2,               $ Off to On Input filter   (byte 1)
    8,Param3,               $ On to Off Input filter   (byte 2)
    4,,
    4,Param10;              $ assembly selection       (byte 3)



VariantExa1 =
    ,,,,,
    Param10,
    0x00,Assem37,
    0x01,Assem160,
    0x02,Assem161,
    0x03,Assem162,
    0x04,Assem163,
    0x05,Assem164;


[1_LEOSUPPORT]
    1_FBLOCK_CLASSES_IMPLEMENTED = 775, 776, 777, 778;      $ 4 classes are supported
    1_NUM_OF_FBLOCKS = 144;                                 $ 144 blocks are supported
    1_DATA_TABLE_SIZE = 40;                                 $ Data Table is 37 bytes long
    1_LICENSE_KEY = 0xa8e8e400;

[1_BOOLEAN]
1_MAX_GATE_INPUTS = 4;
1_VALID_TYPES = 0, 5, 6, 7, 8, 9, 10, 11;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 3;

[1_BISTABLE]
1_VALID_TYPES = 0, 1, 2;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4;

[1_COUNTER]
1_VALID_TYPES = 0, 1, 3;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 3, 5, 6, 7, 9;

[1_TIMER]
1_VALID_TYPES = 0, 1, 2, 3;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 4, 5, 6, 7, 8;

[1_BINDING_PATHS]
1_DISCRETE_INPUT_POINT =
   1, "Input 0", "60 C7 00 00", 0, 0,
   2, "Input 1", "60 C7 01 00", 0, 1,
   3, "Input 2", "60 C7 02 00", 0, 2,
   4, "Input 3", "60 C7 03 00", 0, 3,
   5, "Input 4", "60 C7 04 00", 0, 4,
   6, "Input 5", "60 C7 05 00", 0, 5,
   7, "Input 6", "60 C7 06 00", 0, 6,
   8, "Input 7", "60 C7 07 00", 0, 7,
   9, "Input 8", "60 C7 08 00", 1, 0,
   10, "Input 9", "60 C7 09 00", 1, 1;

1_DISCRETE_OUTPUT_POINT =
   1, "Output 0", "60 C7 10 00", 2, 0,
   2, "Output 1", "60 C7 11 00", 2, 1,
   3, "Output 2", "60 C7 12 00", 2, 2,
   4, "Output 3", "60 C7 13 00", 2, 3,
   5, "Output 4", "60 C7 14 00", 2, 4,
   6, "Output 5", "60 C7 15 00", 2, 5,
   7, "Output 6", "60 C7 16 00", 2, 6,
   8, "Output 7", "60 C7 17 00", 2, 7,
   9, "Output 8", "60 C7 18 00", 3, 0,
   10, "Output 9", "60 C7 19 00", 3, 1;

1_FUNCTION_BLOCK_OUTPUT =
   1, "60 C7 B0 00", 22, 0,
   2, "60 C7 B1 00", 22, 1,
   3, "60 C7 B2 00", 22, 2,
   4, "60 C7 B3 00", 22, 3,
   5, "60 C7 B4 00", 22, 4,
   6, "60 C7 B5 00", 22, 5,
   7, "60 C7 B6 00", 22, 6,
   8, "60 C7 B7 00", 22, 7,
   9, "60 C7 B8 00", 23, 0,
   10, "60 C7 B9 00", 23, 1,
   11, "60 C7 BA 00", 23, 2,
   12, "60 C7 BB 00", 23, 3,
   13, "60 C7 BC 00", 23, 4,
   14, "60 C7 BD 00", 23, 5,
   15, "60 C7 BE 00", 23, 6,
   16, "60 C7 BF 00", 23, 7,
   17, "60 C7 C0 00", 24, 0,
   18, "60 C7 C1 00", 24, 1,
   19, "60 C7 C2 00", 24, 2,
   20, "60 C7 C3 00", 24, 3,
   21, "60 C7 C4 00", 24, 4,
   22, "60 C7 C5 00", 24, 5,
   23, "60 C7 C6 00", 24, 6,
   24, "60 C7 C7 00", 24, 7,
   25, "60 C7 C8 00", 25, 0,
   26, "60 C7 C9 00", 25, 1,
   27, "60 C7 CA 00", 25, 2,
   28, "60 C7 CB 00", 25, 3,
   29, "60 C7 CC 00", 25, 4,
   30, "60 C7 CD 00", 25, 5,
   31, "60 C7 CE 00", 25, 6,
   32, "60 C7 CF 00", 25, 7,
   33, "60 C7 D0 00", 26, 0,
   34, "60 C7 D1 00", 26, 1,
   35, "60 C7 D2 00", 26, 2,
   36, "60 C7 D3 00", 26, 3,
   37, "60 C7 D4 00", 26, 4,
   38, "60 C7 D5 00", 26, 5,
   39, "60 C7 D6 00", 26, 6,
   40, "60 C7 D7 00", 26, 7,
   41, "60 C7 D8 00", 27, 0,
   42, "60 C7 D9 00", 27, 1,
   43, "60 C7 DA 00", 27, 2,
   44, "60 C7 DB 00", 27, 3,
   45, "60 C7 DC 00", 27, 4,
   46, "60 C7 DD 00", 27, 5,
   47, "60 C7 DE 00", 27, 6,
   48, "60 C7 DF 00", 27, 7,
   49, "60 C7 E0 00", 28, 0,
   50, "60 C7 E1 00", 28, 1,
   51, "60 C7 E2 00", 28, 2,
   52, "60 C7 E3 00", 28, 3,
   53, "60 C7 E4 00", 28, 4,
   54, "60 C7 E5 00", 28, 5,
   55, "60 C7 E6 00", 28, 6,
   56, "60 C7 E7 00", 28, 7,
   57, "60 C7 E8 00", 29, 0,
   58, "60 C7 E9 00", 29, 1,
   59, "60 C7 EA 00", 29, 2,
   60, "60 C7 EB 00", 29, 3,
   61, "60 C7 EC 00", 29, 4,
   62, "60 C7 ED 00", 29, 5,
   63, "60 C7 EE 00", 29, 6,
   64, "60 C7 EF 00", 29, 7,
   65, "60 C7 F0 00", 30, 0,
   66, "60 C7 F1 00", 30, 1,
   67, "60 C7 F2 00", 30, 2,
   68, "60 C7 F3 00", 30, 3,
   69, "60 C7 F4 00", 30, 4,
   70, "60 C7 F5 00", 30, 5,
   71, "60 C7 F6 00", 30, 6,
   72, "60 C7 F7 00", 30, 7,
   73, "60 C7 F8 00", 31, 0,
   74, "60 C7 F9 00", 31, 1,
   75, "60 C7 FA 00", 31, 2,
   76, "60 C7 FB 00", 31, 3,
   77, "60 C7 FC 00", 31, 4,
   78, "60 C7 FD 00", 31, 5,
   79, "60 C7 FE 00", 31, 6,
   80, "60 C7 FF 00", 31, 7,
   81, "60 C7 00 01", 32, 0,
   82, "60 C7 01 01", 32, 1,
   83, "60 C7 02 01", 32, 2,
   84, "60 C7 03 01", 32, 3,
   85, "60 C7 04 01", 32, 4,
   86, "60 C7 05 01", 32, 5,
   87, "60 C7 06 01", 32, 6,
   88, "60 C7 07 01", 32, 7,
   89, "60 C7 08 01", 33, 0,
   90, "60 C7 09 01", 33, 1,
   91, "60 C7 0A 01", 33, 2,
   92, "60 C7 0B 01", 33, 3,
   93, "60 C7 0C 01", 33, 4,
   94, "60 C7 0D 01", 33, 5,
   95, "60 C7 0E 01", 33, 6,
   96, "60 C7 0F 01", 33, 7,
   97, "60 C7 10 01", 34, 0,
   98, "60 C7 11 01", 34, 1,
   99, "60 C7 12 01", 34, 2,
   100, "60 C7 13 01", 34, 3,
   101, "60 C7 14 01", 34, 4,
   102, "60 C7 15 01", 34, 5,
   103, "60 C7 16 01", 34, 6,
   104, "60 C7 17 01", 34, 7,
   105, "60 C7 18 01", 35, 0,
   106, "60 C7 19 01", 35, 1,
   107, "60 C7 1A 01", 35, 2,
   108, "60 C7 1B 01", 35, 3,
   109, "60 C7 1C 01", 35, 4,
   110, "60 C7 1D 01", 35, 5,
   111, "60 C7 1E 01", 35, 6,
   112, "60 C7 1F 01", 35, 7,
   113, "60 C7 20 01", 36, 0,
   114, "60 C7 21 01", 36, 1,
   115, "60 C7 22 01", 36, 2,
   116, "60 C7 23 01", 36, 3,
   117, "60 C7 24 01", 36, 4,
   118, "60 C7 25 01", 36, 5,
   119, "60 C7 26 01", 36, 6,
   120, "60 C7 27 01", 36, 7,
   121, "60 C7 28 01", 37, 0,
   122, "60 C7 29 01", 37, 1,
   123, "60 C7 2A 01", 37, 2,
   124, "60 C7 2B 01", 37, 3,
   125, "60 C7 2C 01", 37, 4,
   126, "60 C7 2D 01", 37, 5,
   127, "60 C7 2E 01", 37, 6,
   128, "60 C7 2F 01", 37, 7,
   129, "60 C7 30 01", 38, 0,
   130, "60 C7 31 01", 38, 1,
   131, "60 C7 32 01", 38, 2,
   132, "60 C7 33 01", 38, 3,
   133, "60 C7 34 01", 38, 4,
   134, "60 C7 35 01", 38, 5,
   135, "60 C7 36 01", 38, 6,
   136, "60 C7 37 01", 38, 7,
   137, "60 C7 38 01", 39, 0,
   138, "60 C7 39 01", 39, 1,
   139, "60 C7 3A 01", 39, 2,
   140, "60 C7 3B 01", 39, 3,
   141, "60 C7 3C 01", 39, 4,
   142, "60 C7 3D 01", 39, 5,
   143, "60 C7 3E 01", 39, 6,
   144, "60 C7 3F 01", 39, 7;

1_CONSUMED_NETWORK_BIT =
   1, "Network Input 0", "60 C7 40 00", 8, 0,
   2, "Network Input 1", "60 C7 41 00", 8, 1,
   3, "Network Input 2", "60 C7 42 00", 8, 2,
   4, "Network Input 3", "60 C7 43 00", 8, 3,
   5, "Network Input 4", "60 C7 44 00", 8, 4,
   6, "Network Input 5", "60 C7 45 00", 8, 5,
   7, "Network Input 6", "60 C7 46 00", 8, 6,
   8, "Network Input 7", "60 C7 47 00", 8, 7,
   9, "Network Input 8", "60 C7 48 00", 9, 0,
   10, "Network Input 9", "60 C7 49 00", 9, 1,
   11, "Network Input 10", "60 C7 4A 00", 9, 2,
   12, "Network Input 11", "60 C7 4B 00", 9, 3,
   13, "Network Input 12", "60 C7 4C 00", 9, 4,
   14, "Network Input 13", "60 C7 4D 00", 9, 5,
   15, "Network Input 14", "60 C7 4E 00", 9, 6,
   16, "Network Input 15", "60 C7 4F 00", 9, 7,
   17, "Network Input 16", "60 C7 50 00", 10, 0,
   18, "Network Input 17", "60 C7 51 00", 10, 1,
   19, "Network Input 18", "60 C7 52 00", 10, 2,
   20, "Network Input 19", "60 C7 53 00", 10, 3,
   21, "Network Input 20", "60 C7 54 00", 10, 4,
   22, "Network Input 21", "60 C7 55 00", 10, 5,
   23, "Network Input 22", "60 C7 56 00", 10, 6,
   24, "Network Input 23", "60 C7 57 00", 10, 7,
   25, "Network Input 24", "60 C7 58 00", 11, 0,
   26, "Network Input 25", "60 C7 59 00", 11, 1,
   27, "Network Input 26", "60 C7 5A 00", 11, 2,
   28, "Network Input 27", "60 C7 5B 00", 11, 3,
   29, "Network Input 28", "60 C7 5C 00", 11, 4,
   30, "Network Input 29", "60 C7 5D 00", 11, 5,
   31, "Network Input 30", "60 C7 5E 00", 11, 6,
   32, "Network Input 31", "60 C7 5F 00", 11, 7,
   33, "Zone Data (Byte 0,Bit 0)", "60 C7 60 00", 12, 0,
   34, "Zone Data (Byte 0,Bit 1)", "60 C7 61 00", 12, 1,
   35, "Zone Data (Byte 0,Bit 2)", "60 C7 62 00", 12, 2,
   36, "Zone Data (Byte 0,Bit 3)", "60 C7 63 00", 12, 3,
   37, "Zone Data (Byte 0,Bit 4)", "60 C7 64 00", 12, 4,
   38, "Zone Data (Byte 0,Bit 5)", "60 C7 65 00", 12, 5,
   39, "Zone Data (Byte 0,Bit 6)", "60 C7 66 00", 12, 6,
   40, "Zone Data (Byte 0,Bit 7)", "60 C7 67 00", 12, 7,
   41, "Zone Data (Byte 1,Bit 0)", "60 C7 68 00", 13, 0,
   42, "Zone Data (Byte 1,Bit 1)", "60 C7 69 00", 13, 1,
   43, "Zone Data (Byte 1,Bit 2)", "60 C7 6A 00", 13, 2,
   44, "Zone Data (Byte 1,Bit 3)", "60 C7 6B 00", 13, 3,
   45, "Zone Data (Byte 1,Bit 4)", "60 C7 6C 00", 13, 4,
   46, "Zone Data (Byte 1,Bit 5)", "60 C7 6D 00", 13, 5,
   47, "Zone Data (Byte 1,Bit 6)", "60 C7 6E 00", 13, 6,
   48, "Zone Data (Byte 1,Bit 7)", "60 C7 6F 00", 13, 7,
   49, "Zone Data (Byte 2,Bit 0)", "60 C7 70 00", 14, 0,
   50, "Zone Data (Byte 2,Bit 1)", "60 C7 71 00", 14, 1,
   51, "Zone Data (Byte 2,Bit 2)", "60 C7 72 00", 14, 2,
   52, "Zone Data (Byte 2,Bit 3)", "60 C7 73 00", 14, 3,
   53, "Zone Data (Byte 2,Bit 4)", "60 C7 74 00", 14, 4,
   54, "Zone Data (Byte 2,Bit 5)", "60 C7 75 00", 14, 5,
   55, "Zone Data (Byte 2,Bit 6)", "60 C7 76 00", 14, 6,
   56, "Zone Data (Byte 2,Bit 7)", "60 C7 77 00", 14, 7,
   57, "Zone Data (Byte 3,Bit 0)", "60 C7 78 00", 15, 0,
   58, "Zone Data (Byte 3,Bit 1)", "60 C7 79 00", 15, 1,
   59, "Zone Data (Byte 3,Bit 2)", "60 C7 7A 00", 15, 2,
   60, "Zone Data (Byte 3,Bit 3)", "60 C7 7B 00", 15, 3,
   61, "Zone Data (Byte 3,Bit 4)", "60 C7 7C 00", 15, 4,
   62, "Zone Data (Byte 3,Bit 5)", "60 C7 7D 00", 15, 5,
   63, "Zone Data (Byte 3,Bit 6)", "60 C7 7E 00", 15, 6,
   64, "Zone Data (Byte 3,Bit 7)", "60 C7 7F 00", 15, 7,
   65, "Zone Data (Byte 4,Bit 0)", "60 C7 80 00", 16, 0,
   66, "Zone Data (Byte 4,Bit 1)", "60 C7 81 00", 16, 1,
   67, "Zone Data (Byte 4,Bit 2)", "60 C7 82 00", 16, 2,
   68, "Zone Data (Byte 4,Bit 3)", "60 C7 83 00", 16, 3,
   69, "Zone Data (Byte 4,Bit 4)", "60 C7 84 00", 16, 4,
   70, "Zone Data (Byte 4,Bit 5)", "60 C7 85 00", 16, 5,
   71, "Zone Data (Byte 4,Bit 6)", "60 C7 86 00", 16, 6,
   72, "Zone Data (Byte 4,Bit 7)", "60 C7 87 00", 16, 7,
   73, "Zone Data (Byte 5,Bit 0)", "60 C7 88 00", 17, 0,
   74, "Zone Data (Byte 5,Bit 1)", "60 C7 89 00", 17, 1,
   75, "Zone Data (Byte 5,Bit 2)", "60 C7 8A 00", 17, 2,
   76, "Zone Data (Byte 5,Bit 3)", "60 C7 8B 00", 17, 3,
   77, "Zone Data (Byte 5,Bit 4)", "60 C7 8C 00", 17, 4,
   78, "Zone Data (Byte 5,Bit 5)", "60 C7 8D 00", 17, 5,
   79, "Zone Data (Byte 5,Bit 6)", "60 C7 8E 00", 17, 6,
   80, "Zone Data (Byte 5,Bit 7)", "60 C7 8F 00", 17, 7,
   81, "Zone Data (Byte 6,Bit 0)", "60 C7 90 00", 18, 0,
   82, "Zone Data (Byte 6,Bit 1)", "60 C7 91 00", 18, 1,
   83, "Zone Data (Byte 6,Bit 2)", "60 C7 92 00", 18, 2,
   84, "Zone Data (Byte 6,Bit 3)", "60 C7 93 00", 18, 3,
   85, "Zone Data (Byte 6,Bit 4)", "60 C7 94 00", 18, 4,
   86, "Zone Data (Byte 6,Bit 5)", "60 C7 95 00", 18, 5,
   87, "Zone Data (Byte 6,Bit 6)", "60 C7 96 00", 18, 6,
   88, "Zone Data (Byte 6,Bit 7)", "60 C7 97 00", 18, 7,
   89, "Zone Data (Byte 7,Bit 0)", "60 C7 98 00", 19, 0,
   90, "Zone Data (Byte 7,Bit 1)", "60 C7 99 00", 19, 1,
   91, "Zone Data (Byte 7,Bit 2)", "60 C7 9A 00", 19, 2,
   92, "Zone Data (Byte 7,Bit 3)", "60 C7 9B 00", 19, 3,
   93, "Zone Data (Byte 7,Bit 4)", "60 C7 9C 00", 19, 4,
   94, "Zone Data (Byte 7,Bit 5)", "60 C7 9D 00", 19, 5,
   95, "Zone Data (Byte 7,Bit 6)", "60 C7 9E 00", 19, 6,
   96, "Zone Data (Byte 7,Bit 7)", "60 C7 9F 00", 19, 7;

1_PRODUCED_NETWORK_BIT =
   1, "Network Output 0", "60 C7 A0 00", 20, 0,
   2, "Network Output 1", "60 C7 A1 00", 20, 1,
   3, "Network Output 2", "60 C7 A2 00", 20, 2,
   4, "Network Output 3", "60 C7 A3 00", 20, 3,
   5, "Network Output 4", "60 C7 A4 00", 20, 4,
   6, "Network Output 5", "60 C7 A5 00", 20, 5,
   7, "Network Output 6", "60 C7 A6 00", 20, 6,
   8, "Network Output 7", "60 C7 A7 00", 20, 7;
$  9, "Network Output 8", "60 C7 A8 00", 21, 0,    $ These bits are not used but reserved in the data table
$  10, "Network Output 9", "60 C7 A9 00", 21, 1,
$  11, "Network Output 10", "60 C7 AA 00", 21, 2,
$  12, "Network Output 11", "60 C7 AB 00", 21, 3,
$  13, "Network Output 12", "60 C7 AC 00", 21, 4,
$  14, "Network Output 13", "60 C7 AD 00", 21, 5,
$  15, "Network Output 14", "60 C7 AE 00", 21, 6,
$  16, "Network Output 15", "60 C7 AF 00", 21, 7;

1_MISCELLANEOUS_BITS =
   "Explicit Msg Cnxn Exists", "60 C7 20 00", 4, 0,
   "Polled Cnxn Exists", "60 C7 21 00", 4, 1,
   "COS/Cyclic Cnxn Exists", "60 C7 22 00", 4, 2,
$  "Miscellaneous 3", "60 C7 23 00", 4, 3,
   "Polled Cnxn Fault", "60 C7 24 00", 4, 4,
   "COS/Cyclic Cnxn Fault", "60 C7 25 00", 4, 5,
   "Poll Cnxn Idle", "60 C7 26 00", 4, 6,
$  "Miscellaneous 7", "60 C7 27 00", 4, 7,
   "Network Fault", "60 C7 28 00", 5, 0,
   "Minor Module Fault", "60 C7 29 00", 5, 1,
$  "Miscellaneous 10", "60 C7 2A 00", 5, 2,
$  "Miscellaneous 11", "60 C7 2B 00", 5, 3,
$  "Miscellaneous 12", "60 C7 2C 00", 5, 4,
$  "Miscellaneous 13", "60 C7 2D 00", 5, 5,
$  "Miscellaneous 14", "60 C7 2E 00", 5, 6,
$  "Miscellaneous 15", "60 C7 2F 00", 5, 7,
   "Zone Connection #1 Data Valid", "60 C7 30 00", 6, 0,
   "Zone Connection #1 Exists", "60 C7 31 00", 6, 1,
   "Zone Connection #2 Data Valid", "60 C7 32 00", 6, 2,
   "Zone Connection #2 Exists", "60 C7 33 00", 6, 3,
   "Zone Connection #3 Data Valid", "60 C7 34 00", 6, 4,
   "Zone Connection #3 Exists", "60 C7 35 00", 6, 5,
   "Zone Connection #4 Data Valid", "60 C7 36 00", 6, 6,
   "Zone Connection #4 Exists", "60 C7 37 00", 6, 7;
$  "Miscellaneous 24", "60 C7 38 00", 7, 0,
$  "Miscellaneous 25", "60 C7 39 00", 7, 1,
$  "Miscellaneous 26", "60 C7 3A 00", 7, 2,
$  "Miscellaneous 27", "60 C7 3B 00", 7, 3,
$  "Miscellaneous 28", "60 C7 3C 00", 7, 4,
$  "Miscellaneous 29", "60 C7 3D 00", 7, 5,
$  "Miscellaneous 30", "60 C7 3E 00", 7, 6,
$  "Miscellaneous 31", "60 C7 3F 00", 7, 7,
