$ Electronic Data Sheet for ArmorBlock MaXum I/O  (1792D-8BVT8D)

[File]
DescText = "1792D-8BVT8D ArmorBlock MaXum I/O EDS File";
CreateDate = 10-19-1998;
CreateTime = 12:00:00;
ModDate = 05-03-2000;
ModTime = 15:00:00;
Revision = 1.23;		$ EDS revision.

[Device]
VendCode = 1;
VendName = "Allen-Bradley Company, Inc.";
ProdType = 7;
ProdTypeStr = "General Purpose Discrete I/O";
ProdCode = 1075;
MajRev = 1;
MinRev = 2;
ProdName = "1792D-8BVT8D 8Input/8Output";
Catalog = "1792D-8BVT8D";
1_KeepMinorRev = "Yes";
1_Icon=0001_ArmorBlkMaXum8.ico;

[IO_Info]
Default = 0x0004;	$ The default I/O type is COS I/O.

PollInfo =
0x000D,			$ Poll connection can be used with COS or Cyclic I/O.
1,			$ Input1 entry is the default input connection.
1;			$ Output1 entry is the default output connection.

COSInfo=
0x0005,                 $ COS connection can be used wiht Polled I/O.
1,                      $ Input1 entry is the default input connection.
1;                      $ Output1 entry is the default output connection.

CyclicInfo=
0x0009,			$ Cyclic connection can be used with Polled I/O.
1,			$ Input1 entry is the default input connection.
1;			$ Output1 entry is the default output connection.

Input1 =
4,			$ The size in bytes that this connection produces.
0,			$ All bits of this connection are significant.
0x000D,			$ Polled, COS and Cyclic I/O device.
"8BVT8D Production Data",  $ Name of Connection.
6,			$ Path length.
"20 04 24 6F 30 03",	$ Path to I/O Production Assembly.
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This contains 4 bytes: Byte 1, bits 0-7=Inputs 0-7.\nByte 2, bits 0-3=Input Short Circuit; Connectors A-D.\nBits 4-7=Off Wire Detect; Connectors A-D.\nByte 3, bits 0-7=Output Faults 0-7. Byte 4, bit 6=Output Power.";
			
Output1 =
1,			$ The size in bytes that this connection consumes.
0,			$ All bits of this connection are significant. 
0x000D,			$ Polled, COS and Cyclic I/O device.
"8BVT8D Consumption Data",  $ Name of Connection.
6,			$ Path length.
"20 04 24 22 30 03",	$ Path to I/O Consumption Assembly.
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This contains Output data in bits 0-7 (Outputs 0-7 respectively).";
			 
[ParamClass]
MaxInst = 35;		$ 21 configurable and 14 read-only parameters.
Descriptor =  0x09;	$ Stub param instances in eeprom.
CfgAssembly = 0x78;	$ Config assembly.		

[Params]
$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param1 =		$ Disable Autobaud
0,			$ reserved
6,			$ Link Path Size
"20 03 24 01 30 64",	$ Link Path to disable autobaud attribute.
0x0002,			$ No support for settable path, scaling, scaling links, or
			$ real time update of value.  Value is gettable and 
			$ Settable.  Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size
"Autobaud",		$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"Setting this parameter ON disables the Autobaud feature in the block. The\nchange occures after the next power up. Default is Enabled.",
0,1,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param2 =		$ Input filter Off_to_On Delay selection
0,			$ reserved
6,			$ Link Path Size
"20 0F 24 02 30 01",	$ Link Path to param instance.  The param instance decodes
			$ the enumerated parameter into engineering units (micro seconds).
0x0002,			$ No support for settable path, scaling, scaling links,
			$ or real time update of value.  Value is gettable and
			$ Settable.  Enumerated strings are supported.
2,			$ Data Type - unsigned int
2,			$ Data Size - (in bytes)
"Off-to-On Delay",	$ Parameter Name
"ms",			$ Units String
			$$$$$$$$$$ Help string $$$$$$$$$$$
"The input must be ON for the delay period specified (0,2,4,8,16ms)\nbefore the module detects the change.",
0,4,1,			$ Min, Max (max enumeration #), and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param3 =		$ Input filter On_to_Off Delay selection
0,			$ reserved
6,			$ Link Path Size
"20 0F 24 03 30 01",	$ Link Path to param instance.  The param instance decodes
			$ the enumerated parameter into engineering units (micro seconds).
0x0002,			$ No support for settable path, scaling, scaling links,
			$ or real time update of value.  Value is gettable and
			$ Settable.  Enumerated strings are supported.
2,			$ Data Type - unsigned int
2,			$ Data Size - (in bytes)
"On-to-Off Delay",	$ Parameter Name
"ms",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"The input must be OFF for the delay period specified (0,2,4,8,16ms)\nbefore the module detects the change.",
0,4,1,			$ Min, Max (max enumeration #), and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param4 =		$ Input  Values (group)
0,			$ reserved
6,			$ Link Path Size
"20 0F 24 04 30 01",	$ Link Path to DIP Input values attribute.
0x0030,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are not
			$ supported.
24,			$ Data Type - string
1,			$ Data Size - (in bytes)
"Input Values (group)",	$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current value of all Inputs, either On(1) or Off(0).",
0,255,0,		$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param5 =		$ Connector A Fault Status (H, SC, OW)
0,			$ reserved
6,			$ Link Path Size
"20 08 24 01 30 78",	$ Link Path to DIP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
8,			$ Data Type - unsigned short int
1,			$ Data Size - (in bytes)
"Connector A Fault Status", $ Parameter Name
"",			$ Units String
			$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Connector A, either Healthy,\nShort Circuit or Open Wire.",
0,2,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param6 =		$ Connector B Fault Status (H, SC, OW)
0,			$ reserved
6,			$ Link Path Size
"20 08 24 03 30 78",	$ Link Path to DIP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
8,			$ Data Type - unsigned short int
1,			$ Data Size - (in bytes)
"Connector B Fault Status", $ Parameter Name
"",			$ Units String
			$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Connector B, either Healthy,\nShort Circuit or Open Wire.",
0,2,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param7 =		$ Connector C Fault Status (H, SC, OW)
0,			$ reserved
6,			$ Link Path Size
"20 08 24 05 30 78",	$ Link Path to DIP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
8,			$ Data Type - unsigned short int
1,			$ Data Size - (in bytes)
"Connector C Fault Status", $ Parameter Name
"",			$ Units String
			$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Connector C, either Healthy,\nShort Circuit or Open Wire.",
0,2,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param8 =		$ Connector D Fault Status (H, SC, OW)
0,			$ reserved
6,			$ Link Path Size
"20 08 24 07 30 78",	$ Link Path to DIP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
8,			$ Data Type - unsigned short int
1,			$ Data Size - (in bytes)
"Connector D Fault Status", $ Parameter Name
"",			$ Units String
			$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Connector D, either Healthy,\nShort Circuit or Open Wire.",
0,2,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param9 =                $ Connector A Diagnostic Enable
0,                      $ reserved
6,                      $ Link Path Size
"20 08 24 01 30 66",    $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are
			$ supported.
8,                      $ Data Type - unsigned short int
1,                      $ Data Size - (in bytes)
"Connector A Diagnostic",  $ Parameter Name
"",                     $ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Connector A\nDiagnostic. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;              $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param10 =               $ Connector B Diagnostic Enable
0,                      $ reserved
6,                      $ Link Path Size
"20 08 24 03 30 66",    $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are
			$ supported.
8,                      $ Data Type - unsigned short int
1,                      $ Data Size - (in bytes)
"Connector B Diagnostic",  $ Parameter Name
"",                     $ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Connector B\nDiagnostic. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;              $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param11 =               $ Connector C Diagnostic Enable
0,                      $ reserved
6,                      $ Link Path Size
"20 08 24 05 30 66",    $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are
			$ supported.
8,                      $ Data Type - unsigned short int
1,                      $ Data Size - (in bytes)
"Connector C Diagnostic",  $ Parameter Name
"",                     $ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Connector C\nDiagnostic. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;              $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param12 =               $ Connector D Diagnostic Enable
0,                      $ reserved
6,                      $ Link Path Size
"20 08 24 07 30 66",    $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are
			$ supported.
8,                      $ Data Type - unsigned short int
1,                      $ Data Size - (in bytes)
"Connector D Diagnostic",  $ Parameter Name
"",                     $ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Connector D\nDiagnostic. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;              $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param13 =		$ Output Fault State (group)
0,			$ reserved
6,			$ Link Path Size
"20 0F 24 08 30 01",	$ Link Path to DOG status attribute.
0x0002,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable and settable. Enumerated strings are supported.
24,			$ Data Type - string
1,			$ Data Size - (in bytes)
"Output Fault State",	$ Parameter Name
"",			$ Units String
			$$$$$$$$$$ Help string $$$$$$$$$$$
"Checking these boxes causes the outputs to Hold Last State during a\ncommunications fault. Leaving them blank lets Parameter 14 determine\nwhether the outputs should be forced ON or OFF during a communications\nfault.",
0,255,0,		$ Min, Max (max enumeration #), and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param14 =               $ Output Fault Value (group)
0,                      $ reserved
6,                      $ Link Path Size
"20 0F 24 09 30 01",    $ Link Path to DOG object's fault value attribute.
0x0002,                 $ No support for settable path, scaling, scaling links, or
			$ real time update of value.  Value is gettable and 
			$ Settable.  Enumerated strings are supported.
24,                     $ Data Type - string
1,                      $ Data Size - (in bytes)
"Output Fault Value",   $ Parameter Name
"",                     $ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"IF the boxes in Parameter 13 are NOT checked, checking these boxes\ncauses the outputs to turn ON during a communications fault. Leaving them\nblank causes the outputs to turn OFF during a communications fault.",
0,255,0,                $ Min, Max (max enumeration #), and Default values
1,1,1,0,0,0,0,0,0;              $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param15  =              $ Output Idle State (group)
0,                      $ reserved
6,                      $ Link Path Size
"20 0F 24 0A 30 01",    $ Link Path to DOG object's idle state attribute.
0x0002,                 $ No support for settable path, scaling, scaling links, or
			$ real time update of value.  Value is gettable and 
			$ Settable.  Enumerated strings are supported.
24,                     $ Data Type - string
1,                      $ Data Size - (in bytes)
"Output Idle States",	$ Parameter Name
"",                     $ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"Checking these boxes causes the outputs to Hold Last State during\nprogram mode. Leaving them blank lets Parameter 16 determine whether\nthe outputs should be forced ON or OFF during program mode.",
0,255,0,                $ Min, Max (max enumeration #), and Default values
1,1,1,0,0,0,0,0,0;              $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param16 =               $ Output Idle Value (group)
0,                      $ reserved
6,                      $ Link Path Size
"20 0F 24 0B 30 01",    $ Link Path to DOG object's idle value attribute.
0x0002,                 $ No support for settable path, scaling, scaling links, or
			$ real time update of value.  Value is gettable and 
			$ Settable.  Enumerated strings are supported.
24,                     $ Data Type - string
1,                      $ Data Size - (in bytes)
"Output Idle Value",    $ Parameter Name
"",                     $ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"IF the boxes in Parameter 15 are NOT checked, checking these boxes\ncauses the outputs to turn ON during program mode. Leaving them\nblank causes the outputs to turn OFF during program mode.",
0,255,0,                $ Min, Max (max enumeration #), and Default values
1,1,1,0,0,0,0,0,0;              $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param17 =		$ Output 0 Fault Status
0,			$ reserved
6,			$ Link Path Size
"20 09 24 01 30 04",	$ Link Path to DOP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 0 Fault Status",$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Output 0, either Healthy or Faulted.\nThe default is Healthy.",
0,1,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param18 =		$ Output 1 Fault Status
0,			$ reserved
6,			$ Link Path Size
"20 09 24 02 30 04",	$ Link Path to DOP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 1 Fault Status",$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Output 1, either Healthy or Faulted.\nThe default is Healthy.",
0,1,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param19 =		$ Output 2 Fault Status
0,			$ reserved
6,			$ Link Path Size
"20 09 24 03 30 04",	$ Link Path to DOP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 2 Fault Status",$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Output 2, either Healthy or Faulted.\nThe default is Healthy.",
0,1,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param20 =		$ Output 3 Fault Status
0,			$ reserved
6,			$ Link Path Size
"20 09 24 04 30 04",	$ Link Path to DOP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 3 Fault Status",$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Output 3, either Healthy or Faulted.\nThe default is Healthy.",
0,1,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param21 =		$ Output 4 Fault Status
0,			$ reserved
6,			$ Link Path Size
"20 09 24 05 30 04",	$ Link Path to DOP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 4 Fault Status",$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Output 4, either Healthy or Faulted.\nThe default is Healthy.",
0,1,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param22 =		$ Output 5 Fault Status
0,			$ reserved
6,			$ Link Path Size
"20 09 24 06 30 04",	$ Link Path to DOP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 5 Fault Status",$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Output 5, either Healthy or Faulted.\nThe default is Healthy.",
0,1,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param23 =		$ Output 6 Fault Status
0,			$ reserved
6,			$ Link Path Size
"20 09 24 07 30 04",	$ Link Path to DOP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 6 Fault Status",$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Output 6, either Healthy or Faulted.\nThe default is Healthy.",
0,1,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param24 =		$ Output 7 Fault Status
0,			$ reserved
6,			$ Link Path Size
"20 09 24 08 30 04",	$ Link Path to DOP status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 7 Fault Status",$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Output 7, either Healthy or Faulted.\nThe default is Healthy.",
0,1,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param25 =		$ Output 0 Diagnostics Enable
0,			$ reserved
6,			$ Link Path Size
"20 09 24 01 30 6A",	$ Link Path to DIP status attribute.
0x0002,			$ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 0 Diagnostics",	$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter enables or disables Output 0 diagnostics. The default is\nEnabled (1).",
0,1,1,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param26 =		$ Output 1 Diagnostics Enable
0,			$ reserved
6,			$ Link Path Size
"20 09 24 02 30 6A",	$ Link Path to DOP status attribute.
0x0002,			$ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 1 Diagnostics",	$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter enables or disables Output 1 diagnostics. The default is\nEnabled (1).",
0,1,1,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param27 =		$ Output 2 Diagnostics Enable
0,			$ reserved
6,			$ Link Path Size
"20 09 24 03 30 6A",	$ Link Path to DOP status attribute.
0x0002,			$ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 2 Diagnostics",	$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter enables or disables Output 2 diagnostics. The default is\nEnabled (1).",
0,1,1,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param28 =		$ Output 3 Diagnostics Enable
0,			$ reserved
6,			$ Link Path Size
"20 09 24 04 30 6A",	$ Link Path to DOP status attribute.
0x0002,			$ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 3 Diagnostics",	$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter enables or disables Output 3 diagnostics. The default is\nEnabled (1).",
0,1,1,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param29 =		$ Output 4 Diagnostics Enable
0,			$ reserved
6,			$ Link Path Size
"20 09 24 05 30 6A",	$ Link Path to DIP status attribute.
0x0002,			$ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 4 Diagnostics",	$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter enables or disables Output 4 diagnostics. The default is\nEnabled (1).",
0,1,1,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param30 =		$ Output 5 Diagnostics Enable
0,			$ reserved
6,			$ Link Path Size
"20 09 24 06 30 6A",	$ Link Path to DOP status attribute.
0x0002,			$ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 5 Diagnostics",	$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter enables or disables Output 5 diagnostics. The default is\nEnabled (1).",
0,1,1,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param31 =		$ Output 6 Diagnostics Enable
0,			$ reserved
6,			$ Link Path Size
"20 09 24 07 30 6A",	$ Link Path to DOP status attribute.
0x0002,			$ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 6 Diagnostics",	$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter enables or disables Output 6 diagnostics. The default is\nEnabled (1).",
0,1,1,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param32 =		$ Output 7 Diagnostics Enable
0,			$ reserved
6,			$ Link Path Size
"20 09 24 08 30 6A",	$ Link Path to DOP status attribute.
0x0002,			$ No support for settable path, scaling, or scaling links.
			$ Value is settable and gettable. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Output 7 Diagnostics",	$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter enables or disables Output 7 diagnostics. The default is\nEnabled (1).",
0,1,1,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param33 =		$ Reset Output Fault
0,			$ reserved
6,			$ Link Path Size
"20 0F 24 0F 30 01",	$ Link Path to param instance.
0x0002,			$ No support for settable path, scaling, scaling links,
			$ or real time update of value.  Value is gettable and
			$ Settable.  Enumerated strings are supported.
24,			$ Data Type - string
1,			$ Data Size - (in bytes)
"Reset Output Fault",	$ Parameter Name
"",			$ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This resets a faulted output.",
0,255,0,	        $ Min, Max (max enumeration #), and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param34 =               $ Output Reset Mode
0,                      $ reserved
6,                      $ Link Path Size
"20 1E 24 01 30 78",    $ Link Path to DOG object's status attribute.
0x0002,                 $ No support for settable path, scaling, scaling links, or
			$ real time update of value.  Value is gettable and settable.
			$ Enumerated strings are supported.
4,                      $ Data Type - boolean
1,                      $ Data Size
"Output Reset Mode",    $ Parameter Name
"",                     $ Units String
	$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter sets ALL outputs to either AutoRestart or Latching Off\nduring a fault. The default is set to AutoRestart (1).",
0,1,1,                  $ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;      $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param35 =		$ Auxiliary Power Status
0,			$ reserved
6,			$ Link Path Size
"20 1E 24 01 30 79",	$ Link Path to DOG object's status attribute.
0x0032,			$ No support for settable path, scaling, or scaling links.
			$ Value is gettable only. Enumerated strings are supported.
4,			$ Data Type - boolean
1,			$ Data Size - (in bytes)
"Auxiliary Power Status",$ Parameter Name
"",			$ Units String
			$$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of the Auxiliary Power, either Healthy \nor Faulted. The default is Healthy.",
0,1,0,			$ Min, Max, and Default values
1,1,1,0,0,0,0,0,0;		$ Not Used



[Groups]
Group1="D'Net Configuration",5,1,13,14,15,16;
Group2="Input Configuration",6,2,3,9,10,11,12;
Group3="Output Configuration",10,25,26,27,28,29,30,31,32,33,34;
Group4="Monitoring",14,4,5,6,7,8,17,18,19,20,21,22,23,24,35;



[EnumPar]
Param1="Autobaud Active","Autobaud Inactive";
Param2="0 ms","2 ms","4 ms","8 ms","16 ms";
Param3="0 ms","2 ms","4 ms","8 ms","16 ms";
Param5="Healthy","Short Circuit","Off Wire";
Param6="Healthy","Short Circuit","Off Wire";
Param7="Healthy","Short Circuit","Off Wire";
Param8="Healthy","Short Circuit","Off Wire";
Param9="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param10="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param11="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param12="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param13="Output 0 (See Param Help)","Output 1 (See Param Help)","Output 2 (See Param Help)","Output 3 (See Param Help)","Output 4 (See Param Help)","Output 5 (See Param Help)","Output 6 (See Param Help)","Output 7 (See Param Help)";
Param14="Output 0 (See Param Help)","Output 1 (See Param Help)","Output 2 (See Param Help)","Output 3 (See Param Help)","Output 4 (See Param Help)","Output 5 (See Param Help)","Output 6 (See Param Help)","Output 7 (See Param Help)";
Param15="Output 0 (See Param Help)","Output 1 (See Param Help)","Output 2 (See Param Help)","Output 3 (See Param Help)","Output 4 (See Param Help)","Output 5 (See Param Help)","Output 6 (See Param Help)","Output 7 (See Param Help)";
Param16="Output 0 (See Param Help)","Output 1 (See Param Help)","Output 2 (See Param Help)","Output 3 (See Param Help)","Output 4 (See Param Help)","Output 5 (See Param Help)","Output 6 (See Param Help)","Output 7 (See Param Help)";
Param17="Healthy","Faulted";
Param18="Healthy","Faulted";
Param19="Healthy","Faulted";
Param20="Healthy","Faulted";
Param21="Healthy","Faulted";
Param22="Healthy","Faulted";
Param23="Healthy","Faulted";
Param24="Healthy","Faulted";
Param25="Disabled","Enabled";
Param26="Disabled","Enabled";
Param27="Disabled","Enabled";
Param28="Disabled","Enabled";
Param29="Disabled","Enabled";
Param30="Disabled","Enabled";
Param31="Disabled","Enabled";
Param32="Disabled","Enabled";
Param33="Reset Output 0","Reset Output 1","Reset Output 2","Reset Output 3","Reset Output 4","Reset Output 5","Reset Output 6","Reset Output 7";
Param34="Outputs Latch","Outputs Auto Restart";
Param35="Healthy","Faulted";
