$ Electronic Data Sheet for PointBlock I/O  (1734D-IA8xOW8)
$ Copyright 2006 by Rockwell Automation

[File]
	DescText   = "PointBlockIO 1734D-IA8xOW8";
	CreateDate = 10-27-1999;
	CreateTime = 16:46:07;
	ModDate    = 03-16-2006;
	ModTime    = 10:23:32;
	Revision   = 2.1;

[Device]
	VendCode    = 1;
	VendName    = "Rockwell Automation/Allen-Bradley";
	ProdType    = 7;
	ProdTypeStr = "General Purpose Discrete I/O";
	ProdCode    = 1117;
	MajRev      = 1;
	MinRev      = 1;
	ProdName    = "PointBlock 120Vac 8 pt Input & 8pt Relay";
	Catalog     = "1734D-IA8xOW8";
      Icon		= "1734red-orange.ico";

[IO_Info]
	1_COSetPathNotSupported = 1;              $ Cnxn Obj does not support direct 

	Default    = 0x0004;                      $ default is COS

	PollInfo   = 0x000F, 1, 1;

	StrobeInfo = 0x000F, 1, 0;

	COSInfo    = 0x000F, 1, 1;

	CyclicInfo = 0x000F, 1, 1;

	Input1= 
	1,                                        $ size = 1 bytes
      0,                                        $ all bits significant
      0x000F,                                   $ compatible with all conections
	"Data",                                   $ name string
	6,                                        $ path length
      "20 04 24 04 30 03",                      $ assy obj, inst 04, attr 3
	"8 bits input points of the 1734D-IA8xOW8";

	Output1= 
	1,                                        $ size = 1 byte
      0,                                        $ all bits significant
      0x000D,                                   $ not compatable with strobe
	"Data",                                   $ name string
	6,                                        $ path length
      "20 04 24 22 30 03",                      $ assy obj, inst 34, attr 3
	"8 bits output points of the 1734D-IA8xOW8";

[ParamClass]
	MaxInst     = 71;
	Descriptor  = 0x09;                       $ Individual parameters are setable
                                                $ Automaticly stored in EERPOM
	CfgAssembly = 103;                        $ cystin cubfug asst us 103d (67hex)

[Assembly]
	Revision = 2;

	Assem4 = "Data","",
		,,,,
		8,Param70;

	Assem34 = "Data","",
		,,,,
		8,Param71;

	Assem113 = "1734D-IA8xOW8 Configuration Assembly 1","",
		,0x0001,,,
		16,Param9,
		16,Param10,
		16,Param11,
		16,Param12,
		16,Param13,
		16,Param14,
		16,Param15,
		16,Param16,
		16,Param17,
		16,Param18,
		16,Param19,
		16,Param20,
		16,Param21,
		16,Param22,
		16,Param23,
		16,Param24;

	Assem117 = "1734D-IA8xOW8 Configuration Assembly 2","",
		,0x0001,,,
		1,Param33,
		1,Param34,
		1,Param35,
		1,Param36,
		1,Param37,
		1,Param38,
		1,Param39,
		1,Param40,
		1,Param41,
		1,Param42,
		1,Param43,
		1,Param44,
		1,Param45,
		1,Param46,
		1,Param47,
		1,Param48,
		1,Param49,
		1,Param50,
		1,Param51,
		1,Param52,
		1,Param53,
		1,Param54,
		1,Param55,
		1,Param56,
		1,Param57,
		1,Param58,
		1,Param59,
		1,Param60,
		1,Param61,
		1,Param62,
		1,Param63,
		1,Param64;


[Params]

$ Input Values
      Param1 =      $ Value for Input #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 01 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param2 =      $ Value for Input #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 02 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param3 =      $ Value for Input #2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 03 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #2",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param4 =      $ Value for Input #3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 04 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #3",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param5 =      $ Value for Input #4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 05 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #4",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param6 =      $ Value for Input #5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 06 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #5",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param7 =      $ Value for Input #6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 07 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #6",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param8 =      $ Value for Input #7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 08 30 03",                $ Link Path to DIP object's value attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Input Value #7",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value of input point.  ON or OFF.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Filter Values
      Param9 =      $ Off2On Filter 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 01 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 0",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param10 =     $ On2Off Filter 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 01 30 06",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 0",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param11 =     $ Off2On Filter 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 02 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 1",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param12 =     $ On2Off Filter 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 02 30 06",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 1",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param13 =     $ Off2On Filter 2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 03 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 2",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param14 =     $ On2Off Filter 2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 03 30 06",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 2",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param15 =     $ Off2On Filter 3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 04 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 3",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param16 =     $ On2Off Filter 3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 04 30 06",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 3",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param17 =     $ Off2On Filter 4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 05 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 4",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param18 =     $ On2Off Filter 4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 05 30 06",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 4",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param19 =     $ Off2On Filter 5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 06 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 5",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param20 =     $ On2Off Filter 5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 06 30 06",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 5",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param21 =     $ Off2On Filter 6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 07 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 6",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param22 =     $ On2Off Filter 6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 07 30 06",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 6",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param23 =     $ Off2On Filter 7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 08 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "Off-to-On Filter 7",               $ Parameter Name
                    "us",                               $ Units String
                    "OFF to ON transition filter constant.\nA high signal must be present for this amount of time\nbefore the module will report an ON.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param24 =     $ On2Off Filter 7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 08 24 08 30 06",                $ Link Path to DOP object's fault action attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are NOT supported.
                    2,                                  $ Data Type - unsigned int
                    2,                                  $ Data Size - bytes
                    "On-to-Off Filter 7",               $ Parameter Name
                    "us",                               $ Units String
                    "ON to OFF transition filter constant.\nA low signal must be present for this amount of time\nbefore the module will report an OFF.\nValue entered in microseconds (us).\nDefault is 1 ms (1000 us).",
                    0,65535,1000,                       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Output state
      Param25 =     $ Value for Output #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #0",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param26 =     $ Value for Output #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #1",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param27 =     $ Value for Output #2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 03 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #2",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param28 =     $ Value for Output #3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 04 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #3",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param29 =     $ Value for Output #4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 05 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #4",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param30 =     $ Value for Output #5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 06 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #5",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param31 =     $ Value for Output #6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 07 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #6",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param32 =     $ Value for Output #7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 08 30 03",                $ Link Path to DOP object's value attribute.
                    0x0022,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable and Settable.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Output Value #7",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of output point.  'ON' or 'OFF'\nNOT SETTABLE when I/O conection is established.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Fault State
      Param33 =     $ Fault State selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #0",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param34 =     $ Fault State selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #1",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param35 =     $ Fault State selection for output 2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 03 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #2",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param36 =     $ Fault State selection for output 3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 04 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #3",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param37 =     $ Fault State selection for output 4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 05 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #4",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param38 =     $ Fault State selection for output 5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 06 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #5",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param39 =     $ Fault State selection for output 6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 07 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #6",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param40 =     $ Fault State selection for output 7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 08 30 05",                $ Link Path to DOP object's fault action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Action #7",                  $ Parameter Name
                    "",                                 $ Units String
                    "Fault Action defines output behavior in the event of a communication fault.\n\nPossible States:\n - goto Fault Value (defined in Fault Value parameter)\n - Hold Last State (state of output is uneffected by fault)",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Fault Value
      Param41 =     $ Fault Value selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param42 =     $ Fault Value selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param43 =     $ Fault Value selection for output 2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 03 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #2",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param44 =     $ Fault Value selection for output 3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 04 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #3",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param45 =     $ Fault Value selection for output 4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 05 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #4",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param46 =     $ Fault Value selection for output 5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 06 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #5",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param47 =     $ Fault Value selection for output 6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 07 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #6",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param48 =     $ Fault Value selection for output 7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 08 30 06",                $ Link Path to DOP object's fault value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Fault Value #7",                   $ Parameter Name
                    "",                                 $ Units String
                    "If 'Fault Value' is selected for this channel (in Fault Action parameter),\nthis field defines the output value during a fault.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Idle Action
      Param49 =     $ Idle State selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",

                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param50 =     $ Idle State selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",

                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param51 =     $ Idle State selection for output 2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 03 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #2",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",

                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param52 =     $ Idle State selection for output 3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 04 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #3",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",

                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param53 =     $ Idle State selection for output 4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 05 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #4",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",

                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param54 =     $ Idle State selection for output 5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 06 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #5",                   $ Parameter Name
                    "",                                 $ Units String

                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",

                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param55 =     $ Idle State selection for output 6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 07 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #6",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",

                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param56 =     $ Idle State selection for output 7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 08 30 07",                $ Link Path to DOP object's idle action attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Action #7",                   $ Parameter Name
                    "",                                 $ Units String
                    "Idle Action defines output behavior during program or idle mode.\n\nPossible States:\n - goto Idle Value (defined in Idle Value parameter)\n - Hold Last State (state of output is uneffected by fault)",

                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Idle Values
      Param57 =     $ Idle Value selection for output 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 01 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #0",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param58 =     $ Idle Value selection for output 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 02 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #1",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param59 =     $ Idle Value selection for output 2
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 03 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #2",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param60 =     $ Idle Value selection for output 3
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 04 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #3",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param61 =     $ Idle Value selection for output 4
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 05 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #4",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param62 =     $ Idle Value selection for output 5
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 06 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #5",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param63 =     $ Idle Value selection for output 6
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 07 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #6",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param64 =     $ Idle Value selection for output 7
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 09 24 08 30 08",                $ Link Path to DOP object's idle value attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Idle Value #7",                    $ Parameter Name
                    "",                                 $ Units String
                    "If 'Idle Value' is selected for this channel (in Idle Action parameter),\nthis field defines the output value during a Idle or Program mode.\n - ON\n - OFF",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Group Run/Idle Command
      Param65 =     $ Group Run/Idle Command
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 1E 24 01 30 06",                $ Link Path to DOG object's Command Attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Group Run/Idle Command",           $ Parameter Name
                    "",                                 $ Units String
                    "Puts all outputs in Idle mode.\nOutput state will be determined by the Idle State parameter.",
                    0,1,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Autobaud
      Param66 =     $ Disable Autobaud
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 03 24 01 30 64",                $ Link Path to disable autobaud attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Autobaud",                         $ Parameter Name
                    "",                                 $ Units String
                    "Autobaud allows module to match the baud rate of existing devices on a network.\n\nChanges to this attribute take effect after next powerup.\nIf 'enabled', the Baud Rate Attribute can not be set.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$Point Object stuff
      Param67 =     $ AutoAddress
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 03",             $ Link Path to AutoAddress attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Sequential AutoAddress",           $ Parameter Name
                    "",                                 $ Units String
                    "Sequential AutoAddress will re-assign the node address of ever module to the right.\nEach module will change it's node address to one greater than then it's neighbor.\n\nMAKE SURE THE NODE ADDRESS OF THIS MODULE IS THE DESIRED VALUE BEFORE ISSUING THIS COMMAND.\n\nWhen this command is set, each module to the right will get a new address one greater than it's neighbor.\nThe address will ripple through a line of Point I/O modules.\n\nSteps to Auto Address a line of Point I/O modules:\n 1.) Set the address of the first module (next to PDN or adapter).\n 2.) Send the Auto Address command to 'Sequential Address.'\n 3.) All modules in line will reset with new sequential addresses.\n\nExample:\nIf there are 5 Point modules in a line, and the address of the first module is 10.\nAfter the 'Sequential Address' command is sent to the first module, the node address of the line will be:\n 10, 11, 12, 13, and 14.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param68 =     $ Baud Rate
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 05",             $ Link Path to Baud Rate attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Broadcast Baud Rate",              $ Parameter Name
                    "",                                 $ Units String
                    "This command will change the baud rate of this and every module to the right\nto the value indicated.\nIf AutoBaud is ENABLED, this command will not change the operation of the module at power up.",
                    0,2,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param69 =     $ Set Disable AutoBaud
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 06",             $ Link Path to Disable AutoBaud attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Broadcast AutoBaud",               $ Parameter Name
                    "",                                 $ Units String
                    "This command will change the AutoBaud attribute of this and every module to the right\nto the value indicated.\nIf AutoBaud is 'disabled,' the Baud Rate parameter will set the baud rate next time the module is powered up.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ DeviceNet Premier Integration 
      Param70 =     $ Special Hidden IO Data
                    0,                                  $ reserved
                    0,                                  $ Link Path Size
                    ,                                   $ No path - internal parameter
                    0x0200,                             $ 
                    0xD1,                               $ Data Type - 8 bit string
                    1,                                  $ Data Size - bytes
                    "Data",                             $ Parameter Name
                    "",                                 $ Units String
                    "Displays the current state of each of the inputs./nBit 0 = Channel 0.  0 = OFF; 1 = ON",
                    0,255,0,                            $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param71 =     $ Special Hidden IO Data
                    0,                                  $ reserved
                    0,                                  $ Link Path Size
                    ,                                   $ No path - internal parameter
                    0x0200,                             $ 
                    0xD1,                               $ Data Type - 8 bit string
                    1,                                  $ Data Size - bytes
                    "Data",                             $ Parameter Name
                    "",                                 $ Units String
                    "The current command state of each of the Outputs./nBit 0 = Channel 0.  0 = OFF; 1 = ON",
                    0,255,0,                            $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

[EnumPar]
      Param1 =      "OFF","ON";                         $ Input value 0
      Param2 =      "OFF","ON";                         $ Input value 1
      Param3 =      "OFF","ON";                         $ Input value 2
      Param4 =      "OFF","ON";                         $ Input value 3
      Param5 =      "OFF","ON";                         $ Input value 4
      Param6 =      "OFF","ON";                         $ Input value 5
      Param7 =      "OFF","ON";                         $ Input value 6
      Param8 =      "OFF","ON";                         $ Input value 7

      Param25 =     "OFF","ON";                         $ output value 0
      Param26 =     "OFF","ON";                         $ output value 1
      Param27 =     "OFF","ON";                         $ output value 2
      Param28 =     "OFF","ON";                         $ output value 3
      Param29 =     "OFF","ON";                         $ output value 4
      Param30 =     "OFF","ON";                         $ output value 5
      Param31 =     "OFF","ON";                         $ output value 6
      Param32 =     "OFF","ON";                         $ output value 7
      Param33 =     "Fault Value","Hold Last State";    $ fault action 0
      Param34 =     "Fault Value","Hold Last State";    $ fault action 1
      Param35 =     "Fault Value","Hold Last State";    $ fault action 2
      Param36 =     "Fault Value","Hold Last State";    $ fault action 3
      Param37 =     "Fault Value","Hold Last State";    $ fault action 4
      Param38 =     "Fault Value","Hold Last State";    $ fault action 5
      Param39 =     "Fault Value","Hold Last State";    $ fault action 6
      Param40 =     "Fault Value","Hold Last State";    $ fault action 7
      Param41 =     "OFF","ON";                         $ fault value 0
      Param42 =     "OFF","ON";                         $ fault value 1
      Param43 =     "OFF","ON";                         $ fault value 2
      Param44 =     "OFF","ON";                         $ fault value 3
      Param45 =     "OFF","ON";                         $ fault value 4
      Param46 =     "OFF","ON";                         $ fault value 5
      Param47 =     "OFF","ON";                         $ fault value 6
      Param48 =     "OFF","ON";                         $ fault value 7
      Param49 =     "Idle Value","Hold Last State";     $ idle action 0
      Param50 =     "Idle Value","Hold Last State";     $ idle action 1
      Param51 =     "Idle Value","Hold Last State";     $ idle action 2
      Param52 =     "Idle Value","Hold Last State";     $ idle action 3
      Param53 =     "Idle Value","Hold Last State";     $ idle action 4
      Param54 =     "Idle Value","Hold Last State";     $ idle action 5
      Param55 =     "Idle Value","Hold Last State";     $ idle action 6
      Param56 =     "Idle Value","Hold Last State";     $ idle action 7
      Param57 =     "OFF","ON";                         $ idle value 0
      Param58 =     "OFF","ON";                         $ idle value 1
      Param59 =     "OFF","ON";                         $ idle value 2
      Param60 =     "OFF","ON";                         $ idle value 3
      Param61 =     "OFF","ON";                         $ idle value 4
      Param62 =     "OFF","ON";                         $ idle value 5
      Param63 =     "OFF","ON";                         $ idle value 6
      Param64 =     "OFF","ON";                         $ idle value 7
      Param65 =     "Idle","Run";                       $ Run/Idle command

      Param66 =     "Enable","Disable";                 $ Autobaud

      Param67 =     "Do Nothing","Sequential Address";  $ Auto address
      Param68 =     "125 kHz","250 kHz","500 kHz";      $ baud rate
      Param69 =     "Enable","Disable";                 $ Autobaud

[Groups]
      Group1 =      "I/O", 16, 1,2,3,4,5,6,7,8,          $ input/output value
                    25,26,27,28,29,30,31,32;
      Group2 =      "Reset Services",1, 65;              $ Run/Idle command
      Group3 =      "Input Configuration", 17, 9,10,     $ filters and autobaud
                    11,12, 13,14, 15,16, 17,18, 19,20, 
                    21,22, 23,24, 66;
      Group4 =      "Output Configuration",33,           $ fault, idle, autobaud
                    33,34,35,36,37,38,39,40,
                    41,42,43,44,45,46,47,48,
                    49,50,51,52,53,54,55,56,
                    57,58,59,60,61,62,63,64, 66;
      Group5 =      "Point Bus", 3, 67,68,69;            $ Point Bus stuff