$ Electronic Data Sheet for ArmorBlock MaXum I/O  (1792D-16BVT0CD)
$ Device Logix is default EDS for this module
 
[File]
DescText = "1792D-16BVT0CD ArmorBlock MaXum I/O EDS File";
CreateDate = 3-12-2002;
CreateTime = 12:00:00;
ModDate = 02-12-2007;
ModTime = 09:00:00;
Revision = 1.10;         $ EDS revision.
HomeURL  = "http://www.ab.com/networks/eds/DN/00010007046D0200.eds";

[Device]
VendCode = 1;
VendName = "Rockwell Automation/Allen-Bradley";
ProdType = 7;
ProdTypeStr = "General Purpose Discrete I/O";
ProdCode = 1133;
MajRev = 2;
MinRev = 3;
ProdName = "1792D-16BVT0CD 16In Pt Diags";
Catalog="1792D-16BVT0CD";
Icon = "ArmorBlkMaXum8.ico";

DNetQC=0B0000000000000001, 200; $ Quick Connect supported at power up. 200ms powerup time

1_RSNetWorx_DNetTool = "LeoApp.LeoDevice";
1_RSNetWorx_DNetToolEx = "1.00.00", "LeoApp.LeoDevice", "7.00.00", "RSI.DeviceNet.EDSApplet.1";
1_DNetEDSAppletPlugIn = "7.00.00", "DeviceLogixPlugIn.EDSAppletPlugIn.1";


[Device Classification]
Class1 = DeviceNet;

[IO_Info]
1_COSetPathNotSupported = 1;   $Paths not settable.
1_COSetSizeNotSupported = 1;   $Paths not settable.

Default = 0x0004;       $ The default I/O type is COS I/O.

PollInfo =
0x000D,            $ Poll connection can be used with COS or Cyclic I/O.
1,                 $ Input1 entry is the default input connection.
1;                 $ There is no consuming connection.

COSInfo=
0x0005,            $ COS connection can be used wiht Polled I/O.
1,                 $ Input1 entry is the default input connection.
1;                 $ There is no consuming connection.

CyclicInfo=
0x0009,            $ Cyclic connection can be used with Polled I/O.
1,                 $ Input1 entry is the default input connection.
1;                 $ There is no consuming connection.

Input1 =
6,                 $ The size in bytes that this connection produces.
0,                 $ All bits of this connection are significant.
0x000D,            $ Polled, COS and Cyclic I/O device.
"Data - with Status",  $ Name of Connection.
6,                     $ Path length.
"20 04 24 9A 30 03",   $ Path to I/O Production Assembly.
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This contains 6 bytes: Byte 1, bits 0-7=Inputs 0-7. Byte 2, bits0-7=Inputs 8-15. Byte 3, bits 0-7=Input Short Circuit. Byte 4, bits 0-7=Offwire Detect.Byte 5, bits 8-15=Input Short Circuit. Byte 6, bits 8-15=Offwire Detect.";

InputExa1 =
,               $ Size from AssemN
0,              $ Bits determined by AssemN member list
0x000D,         $ Poll, COS, Cyclic
,               $  Name String from AssemN
,               $ Path Size not applicable
VariantExa1,    $ Variant for choosing Input Assem
;               $ Help string not applicable



Output1 =
0,             $ The size in bytes that this connection consumes.
0,             $ All bits of this connection are significant.
0x000D,        $ Polled, COS and Cyclic I/O device.
"Data",        $ Name of Connection.
0,             $ Path length.
"",            $ Path to I/O Consumed Assembly.
           $$$$$$$$$$ Help string $$$$$$$$$$$
"By default, this product consumes no data.";
            
OutputExa1 =
,               $ Size from AssemN
0,              $ Bits determined by AssemN member list
0x000D,         $ Poll, COS, Cyclic
,               $ Name String  from AssemN
,               $ Path Size not applicable
VariantExa2,    $ Variant for choosing Output Assem
;               $ Help string not applicable

           
[ParamClass]
MaxInst = 88;          $ parameters.
Descriptor =  0x09;    $ Stub param instances in eeprom.
CfgAssembly = 0x00;    $ Config assembly
1_CfgAssembly = 0xAC;  $ Config assembly.

[Params]
$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param1 =                   $ Autobaud
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 01 30 01",    $ Link Path to disable autobaud attribute.
0x0002,                    $ No support for settable path, scaling, scaling links, or
                           $ real time update of value.  Value is gettable and 
                           $ Settable.  Enumerated strings are supported.
0xC1,                      $ Data Type - boolean
1,                         $ Data Size
"Autobaud",                $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Setting this parameter ON disables the Autobaud feature in the block. The change occures after the next power up. The default is Enabled.",
0,1,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param2 =                   $ Input filter Off_to_On Delay selection
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 02 30 01",    $ Link Path to param instance.  The param instance decodes
           $ the enumerated parameter into engineering units (micro seconds).
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short integer
1,                         $ Data Size - (in bytes)
"Off-to-On Delay",         $ Parameter Name
"ms",                      $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"The input must be ON for the delay period specified (0,2,4,8,16ms) before the module detects the change.",
0,4,1,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param3 =                   $ Input filter On_to_Off Delay selection
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 03 30 01",    $ Link Path to param instance.  The param instance decodes
           $ the enumerated parameter into engineering units (micro seconds).
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short integer
1,                         $ Data Size - (in bytes)
"On-to-Off Delay",         $ Parameter Name
"ms",                      $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"The input must be OFF for the delay period specified (0,2,4,8,16ms) before the module detects the change.",
0,4,1,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param4 =                   $ Input  Values (0-7)
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 04 30 01",    $ Link Path to DIP Input values attribute.
0x0030,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are not
                           $ supported.
0xD1,                      $ Data Type - 8 bit string
1,                         $ Data Size - (in bytes)
"Input Values (7-0)",      $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current value of Inputs 0-7, either On(1) or Off(0).",
0,255,0,       $ Min, Max, and Default values
,,,,,,,,;  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param5 =                   $ Input Values (8-15)
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 08 30 01",    $ Link Path to DIP Input values attribute.
0x0030,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are not
                           $ supported.
0xD1,                      $ Data Type - 8 bit string
1,                         $ Data Size - (in bytes)
"Input Values (15-8)",     $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current value of Inputs 8-15, either On(1) or Off(0).",
0,255,0,                   $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param6 =       $ Input 0 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 01 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 0 Fault Status",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 0, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param7 =   $ Input 1 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 02 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 1 Fault Status",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 1, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param8 =   $ Input 2 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 03 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 2 Fault Status",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 2, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param9 =   $ Input 3 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 04 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 3 Fault Status",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 3, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param10 =  $ Input 4 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 05 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 4 Fault Status",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 4, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param11 =  $ Input 5 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 06 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 5 Fault Status",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 5, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param12 =  $ Input 6 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 07 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 6 Fault Status",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 6, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param13 =  $ Input 7 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 08 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 7 Fault Status",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 7, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param14 =                  $ Input 8 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 09 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 8 Fault Status",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 8, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param15 =                  $ Input 9 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 0a 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 9 Fault Status",    $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 9, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param16 =                  $ Input 10 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 0b 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 10 Fault Status",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 10, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param17 =                  $ Input 11 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 0c 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 11 Fault Status", $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 11, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param18 =                  $ Input 12 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 0d 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 12 Fault Status",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 12, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param19 =                  $ Input 13 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 0e 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 13 Fault Status",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 13, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param20 =                  $ Input 14 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 0f 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 14 Fault Status",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 14, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param21 =                  $ Input 15 Fault Status (H, SC, OW)
0,                         $ reserved
7,                         $ Link Path Size
"21 08 00 24 10 30 78",    $ Link Path to DIP status attribute.
0x0032,                    $ No support for settable path, scaling, or scaling links.
                           $ Value is gettable only. Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Input 15 Fault Status",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter is the current status of Input 15, either Healthy, Short Circuit or Open Wire.",
0,2,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param22 =               $ Input 0 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 01 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 0 Diagnostic",   $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 0. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param23 =               $ Input 1 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 02 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 1 Diagnostic",   $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 1. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param24 =               $ Input 2 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 03 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 2 Diagnostic",   $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 2. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param25 =               $ Input 3 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 04 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 3 Diagnostic",   $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 3. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param26 =               $ Input 4 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 05 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 4 Diagnostic",   $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 4. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param27 =               $ Input 5 Diagnostic Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 06 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 5 Diagnostic",   $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 5. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param28 =               $ Input 6 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 07 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 6 Diagnostic",   $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 6. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param29 =               $ Input 7 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 08 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 7 Diagnostic",   $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 7. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param30 =               $ Input 8 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 09 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 8 Diagnostic",   $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 8. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param31 =               $ Input 9 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 0a 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 9 Diagnostic",   $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 9. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param32 =               $ Input 10 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 0b 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 10 Diagnostic",  $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 10. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param33 =               $ Input 11 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 0c 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 11 Diagnostic",  $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 11. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param34 =               $ Input 12 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 0d 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 12 Diagnostic",  $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 12. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param35 =               $ Input 13 Diagnostic Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 0e 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 13 Diagnostic",  $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 13. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param36 =               $ Input 14 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 0f 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 14 Diagnostic",  $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 14. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param37 =               $ Input 15 Diagnostics Enable
0,                      $ reserved
7,                      $ Link Path Size
"21 08 00 24 10 30 66", $ Link Path to Offwire disable attribute.
0x0002,                 $ No support for settable path, scaling, or scaling links.
                        $ Value is settable and gettable. Enumerated strings areupported.
0xC1,                   $ Data Type - boolean
1,                      $ Data Size - (in bytes)
"Input 15 Diagnostic",  $ Parameter Name
"",                     $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter disables the Offwire diagnostics for Input 15. The default is Enabled.",
0,1,1,                  $ Min, Max, and Default values
,,,,,,,,;               $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param38 =      $ Produced I/O assembly selection
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 06 30 01",    $ Link Path to param instance.  
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Produced I/O Assembly",   $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Choose the I/O assembly that you would like this module to produce.  The assemblies are defined in the module's documentation. Note!  You must change the scanner's consumed (Rx) data size for this module to match the assembly that you have chosen.  This can be done by selecting 'Edit I/O parameters' from the scanner's scanlist tab.",
0,2,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param39 =                  $ Consumed I/O assembly selection
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 09 30 01",    $ Link Path to param instance.  
0x0002,                    $ No support for settable path, scaling, scaling links,
                           $ or real time update of value.  Value is gettable and
                           $ Settable.  Enumerated strings are supported.
0xC6,                      $ Data Type - unsigned short int
1,                         $ Data Size - (in bytes)
"Consumed I/O Assembly",$ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"Choose the I/O assembly that you would like this module to consume.  The assemblies are defined in the module's documentation. Note!  You must change the scanner's produced (Tx) data size for this module to match the assembly that you have chosen.  This can be done by selecting 'Edit I/O parameters' from the scanner's scanlist tab.",
0,5,0,                     $ Min, Max (max enumeration #), and Default values
,,,,,,,,;                  $ Not Used


$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param40 =      $ Source/Sink Select (group)
0,                         $ reserved
7,                         $ Link Path Size
"21 0F 00 24 0e 30 01",    $ Link Path to Bank 1 Source/Sink attribute.
0x0002,                    $ No support for settable path, scaling, scaling links, or
                           $ real time update of value.  Value is gettable and 
                           $ Settable.  Enumerated strings are supported.
0xC1,                      $ Data Type - boolean
1,                         $ Data Size
"Sink/Source Select",      $ Parameter Name
"",                        $ Units String
           $$$$$$$$$$ Help string $$$$$$$$$$$
"This parameter selects whether Inputs are Sourcing or Sinking style. The default is Sinking inputs.",
0,1,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used
$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$


$ The following ParamN definitions are for Invisible Parameters
$ that do not exist in the device.  They are here to provide
$ names for Assembly members in this EDS whose corresponding
$ on-line member names are encoded in Symbolic EPATHs.

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param50 =      $ Input0 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input0 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param51 =      $ Input1 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input1 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param52 =      $ Input2 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input2 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param53 =      $ Input3 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input3 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param54 =      $ Input4 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input4 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param55 =      $ Input5 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input5 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param56 =      $ Input6 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input6 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param57 =      $ Input7 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input7 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param58 =      $ Input8 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input8 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param59 =      $ Input9 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input9 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param60 =      $ Input10 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input10 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param61 =      $ Input11 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input11 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param62 =      $ Input12 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input12 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param63 =      $ Input13 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input13 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param64 =      $ Input14 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input14 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param65 =      $ Input15 Short Circuit
 0,0,"",0x200,
  0xC1,1,
  "Input15 SC"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param66 =      $ Input0 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input0 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param67 =      $ Input1 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input1 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param68 =      $ Input2 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input2 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param69 =      $ Input3 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input3 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param70 =      $ Input4 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input4 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param71 =      $ Input5 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input5 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param72 =      $ Input6 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input6 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param73 =      $ Input7 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input7 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param74 =      $ Input8 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input8 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param75 =      $ Input9 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input9 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param76 =      $ Input10 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input10 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param77 =      $ Input11 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input11 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param78 =      $ Input12 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input12 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param79 =      $ Input13 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input13 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param80 =      $ Input14 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input14 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param81 =      $ Input15 Open Wire
 0,0,"",0x200,
  0xC1,1,
  "Input15 OW"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param85 =      $ Output Data
 0,0,"",0x200,
  0xC6,1,
  "Output Data"
  ,"",""
  ,0,255,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param86 =      $ DeviceLogix Enable
 0,0,"",0x200,
  0xC1,1,
  "DeviceLogix Enabled"
  ,"",""
  ,0,1,0,,,,,,,,,,,,;

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param87 =      $ Produced DeviceLogix Data
 0,0,"",0x200,
  0xC6,1,
  "Produced DeviceLogix Data"
  ,"",""
  ,0,255,0,,,,,,,,,,,,;


$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
Param88 =                  $ Enable Quick Connect
0,                         $ reserved
7,                         $ Link Path Size
"21 03 00 24 01 30 66",    $ Link Path to enable Quick Start attribute.
0x0002,                    $ No support for settable path, scaling, scaling links, or
                           $ real time update of value.  Value is gettable and 
                           $ Settable.  Enumerated strings are supported.
0xC1,                      $ Data Type - boolean
1,                         $ Data Size
"Quick Connect",           $ Parameter Name
"",                        $ Units String
   $$$$$$$$$$ Help string $$$$$$$$$$$
"Setting this parameter Enabled disables Autobaud and LED test in the block. The change occurs at the next power up."
" Baud rate remains at the present value. Default is Disabled.",
0,1,0,                     $ Min, Max, and Default values
,,,,,,,,;                  $ Not Used

Enum88 =       0,"Disabled", 1,"Enabled";


$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$



[Groups]
Group1="DeviceNet Configuration",3,1,38,39;
Group2="Input Configuration",19,2,3,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,40;
Group3="Monitoring",18,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21;


[EnumPar]
Param1="Enabled","Disabled";
Param2="0 ms","2 ms","4 ms","8 ms","16 ms";
Param3="0 ms","2 ms","4 ms","8 ms","16 ms";
Param6="Healthy","Short Circuit","Off Wire";
Param7="Healthy","Short Circuit","Off Wire";
Param8="Healthy","Short Circuit","Off Wire";
Param9="Healthy","Short Circuit","Off Wire";
Param10="Healthy","Short Circuit","Off Wire";
Param11="Healthy","Short Circuit","Off Wire";
Param12="Healthy","Short Circuit","Off Wire";
Param13="Healthy","Short Circuit","Off Wire";
Param14="Healthy","Short Circuit","Off Wire";
Param15="Healthy","Short Circuit","Off Wire";
Param16="Healthy","Short Circuit","Off Wire";
Param17="Healthy","Short Circuit","Off Wire";
Param18="Healthy","Short Circuit","Off Wire";
Param19="Healthy","Short Circuit","Off Wire";
Param20="Healthy","Short Circuit","Off Wire";
Param21="Healthy","Short Circuit","Off Wire";
Param22="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param23="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param24="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param25="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param26="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param27="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param28="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param29="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param30="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param31="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param32="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param33="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param34="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param35="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param36="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param37="Offwire Diagnostic Inactive","Offwire Diagnostic Active";
Param38="Default 6 Bytes","Input ONLY 2 Bytes","DeviceLogix 8 Bytes";
Param39="Default No Data","0 bytes Data","1 byte Data","2 bytes Data","3 bytes Data","4 bytes Data";
Param40="Sinking Inputs","Sourcing Inputs";

$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$


[Assembly]
Revision = 1;

Assem154 = 
"Input - with Status",         $ Name of Connection.
"20 04 24 9A 30 03",                           $ Path to I/O Production Assembly.
6,                             $ The size in bytes that this connection produces.
0, , ,                         $ Not editable, not modular.
8, Param4,                     $ 8 input values (byte 0)
8, Param5,                     $ 8 input values (byte 1)
1, Param50,                    $ Input 0 Short Circuit (byte 1)
1, Param51,                    $ Input 1 Short Circuit (byte 1)
1, Param52,                    $ Input 2 Short Circuit (byte 1)
1, Param53,                    $ Input 3 Short Circuit (byte 1)
1, Param54,                    $ Input 4 Short Circuit (byte 1)
1, Param55,                    $ Input 5 Short Circuit (byte 1)
1, Param56,                    $ Input 6 Short Circuit (byte 1)
1, Param57,                    $ Input 7 Short Circuit (byte 1)
1, Param58,                    $ Input 8 Short Circuit (byte 1)
1, Param59,                    $ Input 9 Short Circuit (byte 1)
1, Param60,                    $ Input 10 Short Circuit (byte 1)
1, Param61,                    $ Input 11 Short Circuit (byte 1)
1, Param62,                    $ Input 12 Short Circuit (byte 1)
1, Param63,                    $ Input 13 Short Circuit (byte 1)
1, Param64,                    $ Input 14 Short Circuit (byte 1)
1, Param65,                    $ Input 15 Short Circuit (byte 1)
1, Param66,                    $ Input 0 Open Wire (byte 1)
1, Param67,                    $ Input 1 Open Wire (byte 1)
1, Param68,                    $ Input 2 Open Wire (byte 1)
1, Param69,                    $ Input 3 Open Wire (byte 1)
1, Param70,                    $ Input 4 Open Wire (byte 1)
1, Param71,                    $ Input 5 Open Wire (byte 1)
1, Param72,                    $ Input 6 Open Wire (byte 1)
1, Param73,                    $ Input 7 Open Wire (byte 1)
1, Param74,                    $ Input 8 Open Wire (byte 1)
1, Param75,                    $ Input 9 Open Wire (byte 1)
1, Param76,                    $ Input 10 Open Wire (byte 1)
1, Param77,                    $ Input 11 Open Wire (byte 1)
1, Param78,                    $ Input 12 Open Wire (byte 1)
1, Param79,                    $ Input 13 Open Wire (byte 1)
1, Param80,                    $ Input 14 Open Wire (byte 1)
1, Param81;                    $ Input 15 Open Wire (byte 1)
                       

Assem5 = 
"Input Only",                  $ Name of Connection.
"20 04 24 05 30 03",           $ Path to I/O Production Assembly.
2,                             $ The size in bytes that this connection produces.
0, , ,                         $ Not editable, not modular.
8, Param4,                     $ 8 input values (byte 0)
8, Param5;                     $ 8 input values (byte 0)


Assem155 = 
"Data - DeviceLogix",       $ Name of Connection.
"20 04 24 9B 30 03",       $ Path to I/O Production Assembly.
8,                          $ The size in bytes that this connection produces.
0, , ,                     $ Not editable, not modular.
8, Param4,                 $ 8 input values (byte 0)
8, Param5,                 $ 8 input values (byte 1)
1, Param50,                    $ Input 0 Short Circuit (byte 1)
1, Param51,                    $ Input 1 Short Circuit (byte 1)
1, Param52,                    $ Input 2 Short Circuit (byte 1)
1, Param53,                    $ Input 3 Short Circuit (byte 1)
1, Param54,                    $ Input 4 Short Circuit (byte 1)
1, Param55,                    $ Input 5 Short Circuit (byte 1)
1, Param56,                    $ Input 6 Short Circuit (byte 1)
1, Param57,                    $ Input 7 Short Circuit (byte 1)
1, Param58,                    $ Input 8 Short Circuit (byte 1)
1, Param59,                    $ Input 9 Short Circuit (byte 1)
1, Param60,                    $ Input 10 Short Circuit (byte 1)
1, Param61,                    $ Input 11 Short Circuit (byte 1)
1, Param62,                    $ Input 12 Short Circuit (byte 1)
1, Param63,                    $ Input 13 Short Circuit (byte 1)
1, Param64,                    $ Input 14 Short Circuit (byte 1)
1, Param65,                    $ Input 15 Short Circuit (byte 1)
1, Param66,                    $ Input 0 Open Wire (byte 1)
1, Param67,                    $ Input 1 Open Wire (byte 1)
1, Param68,                    $ Input 2 Open Wire (byte 1)
1, Param69,                    $ Input 3 Open Wire (byte 1)
1, Param70,                    $ Input 4 Open Wire (byte 1)
1, Param71,                    $ Input 5 Open Wire (byte 1)
1, Param72,                    $ Input 6 Open Wire (byte 1)
1, Param73,                    $ Input 7 Open Wire (byte 1)
1, Param74,                    $ Input 8 Open Wire (byte 1)
1, Param75,                    $ Input 9 Open Wire (byte 1)
1, Param76,                    $ Input 10 Open Wire (byte 1)
1, Param77,                    $ Input 11 Open Wire (byte 1)
1, Param78,                    $ Input 12 Open Wire (byte 1)
1, Param79,                    $ Input 13 Open Wire (byte 1)
1, Param80,                    $ Input 14 Open Wire (byte 1)
1, Param81,                    $ Input 15 Open Wire (byte 1)
5, ,                           $ 
1, Param86,                    $ DeviceLogix Enabled
2, ,                           $
8, Param87;                    $ Produced DeviceLogix Data


Assem199 = 
"No Data",                     $ Name of Connection.
"",                            $ No Path 
0,                             $ The size in bytes .
0, , ,                         $ Not editable, not modular.
0, ;


Assem160 =                 $0xA0
"No Consumed",             $ Name of Connection.
"20 04 24 A0 30 03",       $ Path to I/O Production Assembly.
0,                         $ The size in bytes that this connection consumes.
0, , ,                     $ Not editable, not modular.
0,;                        $ 8 output values (byte 0)
Assem161 =                 $0xA1
"1 byte Consumed",         $ Name of Connection.
"20 04 24 A1 30 03",       $ Path to I/O Production Assembly.
1,                         $ The size in bytes that this connection consumes.
0, , ,                     $ Not editable, not modular.
8, Param85;                $ 8 output values (byte 0)
Assem162 =                 $0xA2
"2 bytes Consumed",        $ Name of Connection.
"20 04 24 A2 30 03",       $ Path to I/O Production Assembly.
2,                         $ The size in bytes that this connection consumes.
0, , ,                     $ Not editable, not modular.
8, Param85,                $ 8 output values (byte 0)
8, Param85;                $ 8 output values (byte 1)
Assem163 =                 $0xA3
"3 bytes Consumed",        $ Name of Connection.
"20 04 24 A3 30 03",       $ Path to I/O Production Assembly.
3,                         $ The size in bytes that this connection consumes.
0, , ,                     $ Not editable, not modular.
8, Param85,                $ 8 output values (byte 0)
8, Param85,                $ 8 output values (byte 0)
8, Param85;                $ 8 output values (byte 0)
Assem164 =                 $0xA4
"4 bytes Consumed",        $ Name of Connection.
"20 04 24 A4 30 03",       $ Path to I/O Production Assembly.
4,                         $ The size in bytes that this connection consumes.
0, , ,                     $ Not editable, not modular.
8, Param85,                $ 8 output values (byte 0)
8, Param85,                $ 8 output values (byte 0)
8, Param85,                $ 8 output values (byte 0)
8, Param85;                $ 8 output values (byte 0)


Assem172 =             $0xAC
"Configuration",       $ Name of Connection.
,                      $ Path to I/O Production Assembly.
6,                     $ The size in bytes.
0, , ,                 $ Not editable, not modular.
1,Param1,              $ Autobaud                  (byte 0 bit 0)
1,Param88,             $ Quick Connect             (byte 0 bit 1)
2, ,                   $ 1 pad bits                (byte 0 bit 2)
1,Param40,             $ Sink/Source Inputs        (byte 0 bit 4)
3, ,                   $ pad bits                  (byte 0 bit 5)
8,Param2,              $ Off to On Input filter    (byte 1)
8,Param3,              $ On to Off Input filter    (byte 2)
1,Param22,             $ OW Enable In 0            (byte 3 bit 0)
1,Param23,             $ OW Enable In 1            (byte 3 bit 1)
1,Param24,             $ OW Enable In 2            (byte 3 bit 2)
1,Param25,             $ OW Enable In 3            (byte 3 bit 3)
1,Param26,             $ OW Enable In 4            (byte 3 bit 4)
1,Param27,             $ OW Enable In 5            (byte 3 bit 5)
1,Param28,             $ OW Enable In 6            (byte 3 bit 6)
1,Param29,             $ OW Enable In 7            (byte 3 bit 7)
1,Param30,             $ OW Enable In 8            (byte 4 bit 1)
1,Param31,             $ OW Enable In 9            (byte 4 bit 2)
1,Param32,             $ OW Enable In 10           (byte 4 bit 3)
1,Param33,             $ OW Enable In 11           (byte 4 bit 4)
1,Param34,             $ OW Enable In 12           (byte 4 bit 5)
1,Param35,             $ OW Enable In 13           (byte 4 bit 6)
1,Param36,             $ OW Enable In 14           (byte 4 bit 7)
1,Param37,             $ OW Enable In 15           (byte 4 bit 8)
4,Param38,             $ Produced I/O Assembly
4,Param39;             $ Consumed I/O Assembly

VariantExa1 =
    ,,,,,
    Param38,
    0x00, Assem154,
    0x01, Assem5,
    0x02, Assem155;
 
VariantExa2 =
    ,,,,,
    Param39,
    0x00, Assem199,
    0x01, Assem160,
    0x02, Assem161,
    0x03, Assem162,
    0x04, Assem163,
    0x05, Assem164;




[1_LEOSUPPORT]

1_FBLOCK_CLASSES_IMPLEMENTED = 775, 776, 777, 778; $ 4 classes are supported
1_NUM_OF_FBLOCKS = 48; $ 48 blocks are supported
1_DATA_TABLE_SIZE = 22;    $ Size in bytes of Data Table
1_LICENSE_KEY=0x687A2264;

[1_BOOLEAN]
1_MAX_GATE_INPUTS = 4;
1_VALID_TYPES = 0, 5, 6, 7, 8, 9, 10, 11;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 3;

[1_COUNTER]
1_VALID_TYPES = 0, 1, 3;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 3, 5, 6, 7, 9;

[1_BISTABLE]
1_VALID_TYPES = 0, 1, 2;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4;

[1_TIMER]
1_VALID_TYPES = 0, 1, 2, 3;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 4, 5, 6, 7, 8;


[1_BINDING_PATHS]
1_DISCRETE_INPUT_POINT =
   1, "Input 0", "60 C6 40", 8, 0,
   2, "Input 1", "60 C6 41", 8, 1,
   3, "Input 2", "60 C6 42", 8, 2,
   4, "Input 3", "60 C6 43", 8, 3,
   5, "Input 4", "60 C6 44", 8, 4,
   6, "Input 5", "60 C6 45", 8, 5,
   7, "Input 6", "60 C6 46", 8, 6,
   8, "Input 7", "60 C6 47", 8, 7,
   9, "Input 8", "60 C6 48", 9, 0,
   10, "Input 9", "60 C6 49", 9, 1,
   11, "Input 10", "60 C6 4A", 9, 2,
   12, "Input 11", "60 C6 4B", 9, 3,
   13, "Input 12", "60 C6 4C", 9, 4,
   14, "Input 13", "60 C6 4D", 9, 5,
   15, "Input 14", "60 C6 4E", 9, 6,
   16, "Input 15", "60 C6 4F", 9, 7;
   
1_HARDWARE_INPUT_FAULT =
   "60 C6 50", 10, 0, 0, , , "ISC-0",
         1,        $ DIP Relations Count
         1,        $ DIP Relations
   "60 C6 51", 10, 1, 0, , , "ISC-1",
         1,        $ DIP Relations Count
         2,        $ DIP Relations
   "60 C6 52", 10, 2, 0, , , "ISC-2",
         1,        $ DIP Relations Count
         3,        $ DIP Relations
   "60 C6 53", 10, 3, 0, , , "ISC-3",
         1,        $ DIP Relations Count
         4,        $ DIP Relations
   "60 C6 54", 10, 4, 0, , , "ISC-4",
         1,        $ DIP Relations Count
         5,        $ DIP Relations
   "60 C6 55", 10, 5, 0, , , "ISC-5",
         1,        $ DIP Relations Count
         6,        $ DIP Relations
   "60 C6 56", 10, 6, 0, , , "ISC-6",
         1,        $ DIP Relations Count
         7,        $ DIP Relations
   "60 C6 57", 10, 7, 0, , , "ISC-7",
         1,        $ DIP Relations Count
         8,        $ DIP Relations
   "60 C6 70", 14, 0, 0, , , "ISC-8",
         1,        $ DIP Relations Count
         9,        $ DIP Relations
   "60 C6 71", 14, 1, 0, , , "ISC-9",
         1,        $ DIP Relations Count
         10,       $ DIP Relations
   "60 C6 72", 14, 2, 0, , , "ISC-10",
         1,        $ DIP Relations Count
         11,       $ DIP Relations
   "60 C6 73", 14, 3, 0, , , "ISC-11",
         1,        $ DIP Relations Count
         12,       $ DIP Relations
   "60 C6 74", 14, 4, 0, , , "ISC-12",
         1,        $ DIP Relations Count
         13,       $ DIP Relations
   "60 C6 75", 14, 5, 0, , , "ISC-13",
         1,        $ DIP Relations Count
         14,       $ DIP Relations
   "60 C6 76", 14, 6, 0, , , "ISC-14",
         1,        $ DIP Relations Count
         15,       $ DIP Relations
   "60 C6 77", 14, 7, 0, , , "ISC-15",
         1,        $ DIP Relations Count
         16,       $ DIP Relations
   "60 C6 58", 11, 0, 0, , , "Off Wire-0",
         1,        $ DIP Relations Count
         1,        $ DIP Relations
   "60 C6 59", 11, 1, 0, , , "Off Wire-1",
         1,        $ DIP Relations Count
         2,        $ DIP Relations
   "60 C6 5A", 11, 2, 0, , , "Off Wire-2",
         1,        $ DIP Relations Count
         3,        $ DIP Relations
   "60 C6 5B", 11, 3, 0, , , "Off Wire-3",
         1,        $ DIP Relations Count
         4,        $ DIP Relations
   "60 C6 5C", 11, 4, 0, , , "Off Wire-4",
         1,        $ DIP Relations Count
         5,        $ DIP Relations
   "60 C6 5D", 11, 5, 0, , , "Off Wire-5",
         1,        $ DIP Relations Count
         6,        $ DIP Relations
   "60 C6 5E", 11, 6, 0, , , "Off Wire-6",
         1,        $ DIP Relations Count
         7,        $ DIP Relations
   "60 C6 5F", 11, 7, 0, , , "Off Wire-7",
         1,        $ DIP Relations Count
         8,        $ DIP Relations
   "60 C6 78", 15, 0, 0, , , "Off Wire-8",
         1,        $ DIP Relations Count
         9,        $ DIP Relations
   "60 C6 79", 15, 1, 0, , , "Off Wire-9",
         1,        $ DIP Relations Count
         10,       $ DIP Relations
   "60 C6 7A", 15, 2, 0, , , "Off Wire-10",
         1,        $ DIP Relations Count
         11,       $ DIP Relations
   "60 C6 7B", 15, 3, 0, , , "Off Wire-11",
         1,        $ DIP Relations Count
         12,       $ DIP Relations
   "60 C6 7C", 15, 4, 0, , , "Off Wire-12",
         1,        $ DIP Relations Count
         13,       $ DIP Relations
   "60 C6 7D", 15, 5, 0, , , "Off Wire-13",
         1,        $ DIP Relations Count
         14,       $ DIP Relations
   "60 C6 7E", 15, 6, 0, , , "Off Wire-14",
         1,        $ DIP Relations Count
         15,       $ DIP Relations
   "60 C6 7F", 15, 7, 0, , , "Off Wire-15",
         1,        $ DIP Relations Count
         16;       $ DIP Relations
   
1_FUNCTION_BLOCK_OUTPUT =
   1, "60 C6 80", 16, 0,   2, "60 C6 81", 16, 1,   3, "60 C6 82", 16, 2,
   4, "60 C6 83", 16, 3,   5, "60 C6 84", 16, 4,   6, "60 C6 85", 16, 5,
   7, "60 C6 86", 16, 6,   8, "60 C6 87", 16, 7,
   9, "60 C6 88", 17, 0,   10, "60 C6 89", 17, 1,  11, "60 C6 8A", 17, 2,
   12, "60 C6 8B", 17, 3,  13, "60 C6 8C", 17, 4,  14, "60 C6 8D", 17, 5,
   15, "60 C6 8E", 17, 6,  16, "60 C6 8F", 17, 7,
   17, "60 C6 90", 18, 0,  18, "60 C6 91", 18, 1,  19, "60 C6 92", 18, 2,
   20, "60 C6 93", 18, 3,  21, "60 C6 94", 18, 4,  22, "60 C6 95", 18, 5,
   23, "60 C6 96", 18, 6,  24, "60 C6 97", 18, 7,
   25, "60 C6 98", 19, 0,  26, "60 C6 99", 19, 1,  27, "60 C6 9A", 19, 2,
   28, "60 C6 9B", 19, 3,  29, "60 C6 9C", 19, 4,  30, "60 C6 9D", 19, 5,
   31, "60 C6 9E", 19, 6,  32, "60 C6 9F", 19, 7,
   33, "60 C6 A0", 20, 0,  34, "60 C6 A1", 20, 1,  35, "60 C6 A2", 20, 2,
   36, "60 C6 A3", 20, 3,  37, "60 C6 A4", 20, 4,  38, "60 C6 A5", 20, 5,
   39, "60 C6 A6", 20, 6,  40, "60 C6 A7", 20, 7,
   41, "60 C6 A8", 21, 0,  42, "60 C6 A9", 21, 1,  43, "60 C6 AA", 21, 2,
   44, "60 C6 AB", 21, 3,  45, "60 C6 AC", 21, 4,  46, "60 C6 AD", 21, 5,
   47, "60 C6 AE", 21, 6,  48, "60 C6 AF", 21, 7;
   
1_CONSUMED_NETWORK_BIT =
   1, "Network Input 0", "60 C6 00", 0, 0, 2, "Network Input 1", "60 C6 01", 0, 1,
   3, "Network Input 2", "60 C6 02", 0, 2, 4, "Network Input 3", "60 C6 03", 0, 3,
   5, "Network Input 4", "60 C6 04", 0, 4, 6, "Network Input 5", "60 C6 05", 0, 5,
   7, "Network Input 6", "60 C6 06", 0, 6, 8, "Network Input 7", "60 C6 07", 0, 7,
   9, "Network Input 8", "60 C6 08", 1, 0, 10, "Network Input 9", "60 C6 09", 1, 1,
   11, "Network Input 10", "60 C6 0A", 1, 2,   12, "Network Input 11", "60 C6 0B", 1, 3,
   13, "Network Input 12", "60 C6 0C", 1, 4,   14, "Network Input 13", "60 C6 0D", 1, 5,
   15, "Network Input 14", "60 C6 0E", 1, 6,   16, "Network Input 15", "60 C6 0F", 1, 7,
   17, "Network Input 16", "60 C6 10", 2, 0,   18, "Network Input 17", "60 C6 11", 2, 1,
   19, "Network Input 18", "60 C6 12", 2, 2,   20, "Network Input 19", "60 C6 13", 2, 3,
   21, "Network Input 20", "60 C6 14", 2, 4,   22, "Network Input 21", "60 C6 15", 2, 5,
   23, "Network Input 22", "60 C6 16", 2, 6,   24, "Network Input 23", "60 C6 17", 2, 7,       
   25, "Network Input 24", "60 C6 18", 3, 0,   26, "Network Input 25", "60 C6 19", 3, 1,
   27, "Network Input 26", "60 C6 1A", 3, 2,   28, "Network Input 27", "60 C6 1B", 3, 3,
   29, "Network Input 28", "60 C6 1C", 3, 4,   30, "Network Input 29", "60 C6 1D", 3, 5,
   31, "Network Input 30", "60 C6 1E", 3, 6,   32, "Network Input 31", "60 C6 1F", 3, 7;

1_PRODUCED_NETWORK_BIT =
   1, "Network Output 0", "60 C6 30", 6, 0,    2, "Network Output 1", "60 C6 34", 6, 1,
   3, "Network Output 2", "60 C6 31", 6, 2,    4, "Network Output 3", "60 C6 35", 6, 3,
   5, "Network Output 4", "60 C6 32", 6, 4,    6, "Network Output 5", "60 C6 36", 6, 5,
   7, "Network Output 6", "60 C6 33", 6, 6,    8, "Network Output 7", "60 C6 37", 6, 7;

1_MISCELLANEOUS_BITS = 
   "Explicit Msg Cnxn Exists", "60 C6 20", 4, 0,
   "Polled Cnxn Exists", "60 C6 21", 4, 1,
   "COS/Cyclic Cnxn Exists", "60 C6 22", 4, 2,
   "Polled Cnxn Fault", "60 C6 24", 4, 4,
   "COS/Cyclic Cnxn Fault", "60 C6 25", 4, 5,
   "Poll Cnxn Idle", "60 C6 26", 4, 6,
   "Network Fault", "60 C6 28", 5, 0,
   "Minor Module Fault", "60 C6 29", 5, 1;


