[File]
	DescText = "Point IO 1734-IE2C/B";
	CreateDate = 11-21-2001;
	CreateTime = 16:00:00;
	ModDate = 03-15-2006;                               
	ModTime = 06:50:00;                            
	Revision = 2.5;

[Device]
	VendCode = 1;
	VendName = "Allen-Bradley Company, Inc.";
	ProdType = 115;
	ProdTypeStr = "Miscellaneous I/O";
	ProdCode= 24;
	MajRev = 2;
	MinRev = 2;
	ProdName = "PointIO 2pt Analog Current Input";
	Catalog = "1734-IE2C/B";
	Icon = "1734brown.ico";


[Params]
	Param1 = 0,
		6,"20 20 24 01 30 6E",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		2, 2,	$ Data Type, Data Size
		"Update Rate",
		"ms",
		"The Update Rate is used to assign the rate at which the inputs are sampled.\nValid values are from 0 to 10,000 ms.\n\nThe Notch Filter parameter is used to select the fastest rate possible.\nThe Update Rate will add delay to meet system needs.",
		0,10000,100,
		1,1,1,0,
		0,0,0,0,
		0;

	Param2 = 0,
		6,"20 20 24 01 30 6D",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Notch Filter",
		"",
		"Select notch filter for both inputs.\n\nValid settings:\n - 50 Hz   (120 ms update rate)\n - 60 Hz   (100 ms)\n - 250 Hz  (24 ms)\n - 500 Hz  (12 ms)\n\nThe update rate changes for each filter setting.\nThe rate shown is the fastest time to update both channels.\nThe trade-off must be made between noise rejection and speed.",
		0,6,2,
		1,1,1,0,
		0,0,0,0,
		0;

	Param3 = 0,
		6,"20 0A 24 01 30 03",	$ Link Path Size, Link Path
		0x0030,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Input Value #0",
		"",
		"Value of analog input point scaled to chosen units.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param4 = 0,
		6,"20 0A 24 02 30 03",	$ Link Path Size, Link Path
		0x0030,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Input Value #1",
		"",
		"Value of analog input point scaled to chosen units.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param5 = 0,
		6,"20 0A 24 01 30 04",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Status #0",
		"",
		"Status of input channel.  This bit is the OR of all channel faults.\n\nPossible faults:\n - High & Low level alarms\n - Range Alarms\n - Open wire\n - No Field Power\n",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param6 = 0,
		6,"20 0A 24 02 30 04",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Status #1",
		"",
		"Status of input channel.  This bit is the OR of all channel faults.\n\nPossible faults:\n - High & Low level alarms\n - Range Alarms\n - Open wire\n - No Field Power\n",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param7 = 0,
		6,"20 0A 24 01 30 07",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Input Range #0",
		"",
		"Defines type and range of input signal.\n\nValid Selections:\n - 4 to 20 ma\n - 0 to 20 ma\n\nThe Range specifies the scaling endpoints.",
		0,9,3,
		1,1,1,0,
		0,0,0,0,
		0;

	Param8 = 0,
		6,"20 0A 24 02 30 07",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Input Range #1",
		"",
		"Defines type and range of input signal.\n\nValid Selections:\n - 4 to 20 ma\n - 0 to 20 ma\n\nThe Range specifies the scaling endpoints.",
		0,9,3,
		1,1,1,0,
		0,0,0,0,
		0;

	Param9 = 0,
		6,"20 0A 24 01 30 08",	$ Link Path Size, Link Path
		0x0012,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Value Data Type #0",
		"",
		"This parameter defines the type of data (or number) the module will return for the Value.\nIt is not settable and will always return 'Signed Integer.'",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param10 = 0,
		6,"20 0A 24 02 30 08",	$ Link Path Size, Link Path
		0x0012,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Value Data Type #1",
		"",
		"This parameter defines the type of data (or number) the module will return for the Value.\nIt is not settable and will always return 'Signed Integer.'",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param11 = 0,
		6,"20 0A 24 01 30 65",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Scaling #0",
		"",
		"Value returned when input is 0 mA or 4 mA (depending on range selected).\nAlso known as Low Scaling value or Low Engineering units.",
		-32768,32767,3277,
		1,1,1,0,
		0,0,0,0,
		0;

	Param12 = 0,
		6,"20 0A 24 02 30 65",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Scaling #1",
		"",
		"Value returned when input is 0 mA or 4 mA (depending on range selected).\nAlso known as Low Scaling value or Low Engineering units.",
		-32768,32767,3277,
		1,1,1,0,
		0,0,0,0,
		0;

	Param13 = 0,
		6,"20 0A 24 01 30 67",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Scaling #0",
		"",
		"Value returned when input is 20 mA.\nAlso known as High Scaling value or High Engineering units.",
		-32768,32767,16383,
		1,1,1,0,
		0,0,0,0,
		0;

	Param14 = 0,
		6,"20 0A 24 02 30 67",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Scaling #1",
		"",
		"Value returned when input is 20 mA.\nAlso known as High Scaling value or High Engineering units.",
		-32768,32767,16383,
		1,1,1,0,
		0,0,0,0,
		0;

	Param15 = 0,
		6,"20 0A 24 01 30 68",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Enable Alarm Latch #0",
		"",
		"Alarms will latch FAULTED until a 'Latch Reset' command is received\n\nAlarms effected:\n - Input Status (Open wire and no field power)\n - Low & High level Alarms\n - Range Alarms\n\nThis is useful in tracking transient or momentary errors.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param16 = 0,
		6,"20 0A 24 02 30 68",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Enable Alarm Latch #1",
		"",
		"Alarms will latch FAULTED until a 'Latch Reset' command is received\n\nAlarms effected:\n - Input Status (Open wire and no field power)\n - Low & High level Alarms\n - Range Alarms\n\nThis is useful in tracking transient or momentary errors.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param17 = 0,
		6,"20 0A 24 01 30 69",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Disable Alarms #0",
		"",
		"If Alarms are Disabled, all alarms for this channel will show No FAULT.\nThis is useful for un-used channels.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param18 = 0,
		6,"20 0A 24 02 30 69",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Disable Alarms #1",
		"",
		"If Alarms are Disabled, all alarms for this channel will show No FAULT.\nThis is useful for un-used channels.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param19 = 0,
		6,"20 0A 24 01 30 6B",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Alarm Status #0",
		"",
		"Indicates channel Value is less than Low Alarm value.\n - 'No Fault' = channel Value above Low Alarm Value\n - 'Low Alarm FAULT' = channel value below Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param20 = 0,
		6,"20 0A 24 02 30 6B",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Alarm Status #1",
		"",
		"Indicates channel Value is less than Low Alarm value.\n - 'No Fault' = channel Value above Low Alarm Value\n - 'Low Alarm FAULT' = channel value below Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param21 = 0,
		6,"20 0A 24 01 30 6C",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High Alarm Status #0",
		"",
		"Indicates channel Value is greater than High Alarm value.\n - 'No Fault' = channel Value below High Alarm Value\n - 'High Alarm FAULT' = channel value above High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param22 = 0,
		6,"20 0A 24 02 30 6C",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High Alarm Status #1",
		"",
		"Indicates channel Value is greater than High Alarm value.\n - 'No Fault' = channel Value below High Alarm Value\n - 'High Alarm FAULT' = channel value above High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param23 = 0,
		6,"20 0A 24 01 30 6D",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Low Alarm Status #0",
		"",
		"Indicates channel Value is less than Low Low Alarm value.\n - 'No Fault' = channel Value above Low Low Alarm Value\n - 'Low Low Alarm FAULT' = channel value below Low Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param24 = 0,
		6,"20 0A 24 02 30 6D",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Low Alarm Status #1",
		"",
		"Indicates channel Value is less than Low Low Alarm value.\n - 'No Fault' = channel Value above Low Low Alarm Value\n - 'Low Low Alarm FAULT' = channel value below Low Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param25 = 0,
		6,"20 0A 24 01 30 6E",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High High Alarm Status #0",
		"",
		"Indicates channel Value is greater than High High Alarm value.\n - 'No Fault' = channel Value below High High Alarm Value\n - 'High High Alarm FAULT' = channel value above High High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param26 = 0,
		6,"20 0A 24 02 30 6E",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High High Alarm Status #1",
		"",
		"Indicates channel Value is greater than High High Alarm value.\n - 'No Fault' = channel Value below High High Alarm Value\n - 'High High Alarm FAULT' = channel value above High High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param27 = 0,
		6,"20 0A 24 01 30 74",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		2, 2,	$ Data Type, Data Size
		"Digital Filter #0",
		"ms",
		"Filter time constant in milliseconds.  See manual for equation.\nTo disable, enter 0 ms.",
		0,65535,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param28 = 0,
		6,"20 0A 24 02 30 74",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		2, 2,	$ Data Type, Data Size
		"Digital Filter #1",
		"ms",
		"Filter time constant in milliseconds.  See manual for equation.\nTo disable, enter 0 ms.",
		0,65535,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param29 = 0,
		6,"20 0A 24 01 30 75",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Alarm #0",
		"",
		"Low Alarm Threshold.\nIf input value drops below this value, Low Alarm Status will Fault.\nDefault = 3113 or 3.8 mA.\nTo disable, set at -32768.",
		-32768,32767,3113,
		1,1,1,0,
		0,0,0,0,
		0;

	Param30 = 0,
		6,"20 0A 24 02 30 75",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Alarm #1",
		"",
		"Low Alarm Threshold.\nIf input value drops below this value, Low Alarm Status will Fault.\nDefault = 3113 or 3.8 mA.\nTo disable, set at -32768.",
		-32768,32767,3113,
		1,1,1,0,
		0,0,0,0,
		0;

	Param31 = 0,
		6,"20 0A 24 01 30 76",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Alarm #0",
		"",
		"High Alarm Threshold.\nIf input value climbs above this value, High Alarm Status will Fault.\nDefault = 16547 or 20.2 mA.\nTo disable, set at 32767.",
		-32768,32767,16547,
		1,1,1,0,
		0,0,0,0,
		0;

	Param32 = 0,
		6,"20 0A 24 02 30 76",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Alarm #1",
		"",
		"High Alarm Threshold.\nIf input value climbs above this value, High Alarm Status will Fault.\nDefault = 16547 or 20.2 mA.\nTo disable, set at 32767.",
		-32768,32767,16547,
		1,1,1,0,
		0,0,0,0,
		0;

	Param33 = 0,
		6,"20 0A 24 01 30 77",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Low Alarm #0",
		"",
		"Low Low Alarm Threshold.\nIf input value drops below this value, Low Low Alarm Status will Fault.\nDefault = 2867 or 3.5 mA.\nTo disable, set at -32768.",
		-32768,32767,2867,
		1,1,1,0,
		0,0,0,0,
		0;

	Param34 = 0,
		6,"20 0A 24 02 30 77",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Low Alarm #1",
		"",
		"Low Low Alarm Threshold.\nIf input value drops below this value, Low Low Alarm Status will Fault.\nDefault = 2867 or 3.5 mA.\nTo disable, set at -32768.",
		-32768,32767,2867,
		1,1,1,0,
		0,0,0,0,
		0;

	Param35 = 0,
		6,"20 0A 24 01 30 78",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High High Alarm #0",
		"",
		"High High Alarm Threshold.\nIf input value climbs above this value, High High Alarm Status will Fault.\nDefault = 16793 or 20.5 mA.\nTo disable, set at 32767.",
		-32768,32767,16793,
		1,1,1,0,
		0,0,0,0,
		0;

	Param36 = 0,
		6,"20 0A 24 02 30 78",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High High Alarm #1",
		"",
		"High High Alarm Threshold.\nIf input value climbs above this value, High High Alarm Status will Fault.\nDefault = 16793 or 20.5 mA.\nTo disable, set at 32767.",
		-32768,32767,16793,
		1,1,1,0,
		0,0,0,0,
		0;

	Param37 = 0,
		6,"20 0A 24 01 30 80",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Under Range Alarm Status #0",
		"",
		"Indicates channel Value is less than Under Range Alarm value (about 50 uA).\n - 'No Fault' = channel Value is above Under Range Alarm value\n - 'Under Range Alarm FAULT' = channel Value is below Under Range Alarm value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param38 = 0,
		6,"20 0A 24 02 30 80",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Under Range Alarm Status #1",
		"",
		"Indicates channel Value is less than Under Range Alarm value (about 50 uA).\n - 'No Fault' = channel Value is above Under Range Alarm value\n - 'Under Range Alarm FAULT' = channel Value is below Under Range Alarm value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param39 = 0,
		6,"20 0A 24 01 30 81",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Over Range Alarm Status #0",
		"",
		"Indicates channel Value is greater than Over Range Alarm value (A/D is at maximum).\n - 'No Fault' = channel Value is above Over Range Alarm value\n - 'Over Range Alarm FAULT' = channel Value is above Over Range Alarm value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param40 = 0,
		6,"20 0A 24 02 30 81",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Over Range Alarm Status #1",
		"",
		"Indicates channel Value is greater than Over Range Alarm value (A/D is at maximum).\n - 'No Fault' = channel Value is above Over Range Alarm value\n - 'Over Range Alarm FAULT' = channel Value is above Over Range Alarm value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param41 = 0,
		6,"20 0A 24 01 30 83",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Bad Cal Status #0",
		"",
		"This bit shows the current status of calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tollerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param42 = 0,
		6,"20 0A 24 02 30 83",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Bad Cal Status #1",
		"",
		"This bit shows the current status of calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tollerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param43 = 0,
		6,"20 03 24 01 30 64",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Autobaud",
		"",
		"Autobaud allows module to match the baud rate of existing devices on a network.\n\nChanges to this attribute take effect after next powerup.\nIf 'enabled', the Baud Rate Attribute can not be set.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param44 = 0,
		6,"20 0F 24 01 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Calibration Channel Select",
		"",
		"Choose which channel or channels to calibrate.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param45 = 0,
		6,"20 0F 24 02 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Calibration Command",
		"",
		"This command puts the module in different calibration modes.\n\nBegin Calibration - Initializes the module for calibration.\nAccept Low Calibration - The value on the input is a stable 4 mA.\nAccept High Calibration - The value on the input is a stable 20 mA.\nAbort Calibration - Immeadately terminates calibration process and uses previous calibration.\n\nNote: Module must be stand-alone or in Idle/Program mode.\nFurther Note: Once the 'Accept Low' and 'Accept High' Commands have been sent, the module will exit calibration mode.",
		0,4,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param46 = 0,
		6,"20 0F 24 03 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Reset Latched Alarms",
		"",
		"This parameter clears any latched alarms in the selected channel(s).\nIf alarm condition still exists, the fault will not be cleared.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param47 = 0,
		7,"21 12 03 24 01 30 03",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Sequential AutoAddress",
		"",
		"Sequential AutoAddress will re-assign the node address of ever module to the right.\nEach module will change it's node address to one greater than then it's neighbor.\n\nMAKE SURE THE NODE ADDRESS OF THIS MODULE IS THE DESIRED VALUE BEFORE ISSUING THIS COMMAND.\n\nWhen this command is set, each module to the right will get a new address one greater than it's neighbor.\nThe address will ripple through a line of Point I/O modules.\n\nSteps to Auto Address a line of Point I/O modules:\n 1.) Set the address of the first module (next to PDN or adapter).\n 2.) Send the Auto Address command to 'Sequential Address.'\n 3.) All modules in line will reset with new sequential addresses.\n\nExample:\nIf there are 5 Point modules in a line, and the address of the first module is 10.\nAfter the 'Sequential Address' command is sent to the first module, the node address of the line will be:\n 10, 11, 12, 13, and 14.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param48 = 0,
		7,"21 12 03 24 01 30 05",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Broadcast Baud Rate",
		"",
		"This command will change the baud rate of this and every module to the right\nto the value indicated.\nIf AutoBaud is ENABLED, this command will not change the operation of the module at power up.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param49 = 0,
		7,"21 12 03 24 01 30 06",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Broadcast AutoBaud",
		"",
		"This command will change the AutoBaud attribute of this and every module to the right\nto the value indicated.\nIf AutoBaud is 'disabled,' the Baud Rate parameter will set the baud rate next time the module is powered up.",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

[EnumPar]
	Param2 =
 		"10 Hz  (Invalid)",
		"50 Hz",
		"60 Hz",
		"500 Hz (Invalid)",
		"250 Hz",
		"1 MHz  (Invalid)",
		"500 Hz";
	Param5 =
 		"Normal Operation",
		"FAULT";
	Param6 =
 		"Normal Operation",
		"FAULT";
	Param7 =
 		"-10 V to 10 V (Invalid)",
		"0 V to 5 V (Invalid)",
		"0 V to 10 V (Invalid)",
		"4mA to 20mA",
		"-15mV to 75mV (Invalid)",
		"-15mV to 30mV (Invalid)",
		"-5 V to  5 V (Invalid)",
		"1 V to 5 V (Invalid)",
		"0mA to 20mA",
		"0mA to 50mA (Invalid)";
	Param8 =
 		"-10 V to 10 V (Invalid)",
		"0 V to 5 V (Invalid)",
		"0 V to 10 V (Invalid)",
		"4mA to 20mA",
		"-15mV to 75mV (Invalid)",
		"-15mV to 30mV (Invalid)",
		"-5 V to 5 V (Invalid)",
		"1 V to 5 V (Invalid)",
		"0mA to 20mA",
		"0mA to 50mA (Invalid)";
	Param9 =
 		"Signed Integer",
		"Real",
		"Unsigned Integer";
	Param10 =
 		"Signed Integer",
		"Real",
		"Unsigned Integer";
	Param15 =
 		"Disable",
		"Enable Latching Alarms";
	Param16 =
 		"Disable",
		"Enable Latching Alarms";
	Param17 =
 		"Alarms Enabled",
		"Alarms Disabled";
	Param18 =
 		"Alarms Enabled",
		"Alarms Disabled";
	Param19 =
 		"No Fault",
		"Low Alarm FAULT";
	Param20 =
 		"No Fault",
		"Low Alarm FAULT";
	Param21 =
 		"No Fault",
		"High Alarm FAULT";
	Param22 =
 		"No Fault",
		"High Alarm FAULT";
	Param23 =
 		"No Fault",
		"Low Low Alarm FAULT";
	Param24 =
 		"No Fault",
		"Low Low Alarm FAULT";
	Param25 =
 		"No Fault",
		"High High Alarm FAULT";
	Param26 =
 		"No Fault",
		"High High Alarm FAULT";
	Param37 =
 		"No fault",
		"Under Range FAULT";
	Param38 =
 		"No fault",
		"Under Range FAULT";
	Param39 =
 		"No fault",
		"Over Range FAULT";
	Param40 =
 		"No fault",
		"Over Range FAULT";
	Param41 =
 		"Good Calibration",
		"Calibration FAULT";
	Param42 =
 		"Good Calibration",
		"Calibration FAULT";
	Param43 =
 		"Enable",
		"Disable";
	Param44 =
 		"None",
		"Channel 0",
		"Channel 1",
		"Both Channels";
	Param45 =
 		"Do Nothing",
		"Begin Calibration",
		"Accept Low Calibration",
		"Accept High Calibration",
		"Abort Calibration";
	Param46 =
 		"Do Nothing",
		"Channel 0",
		"Channel 1",
		"Both Channels";
	Param47 =
 		"Do Nothing",
		"Sequential Address";
	Param48 =
 		"Do Nothing",
		"125 kHz",
		"250 kHz",
		"500 kHz";
	Param49 =
 		"Do Nothing",
		"Enable",
		"Disable";

[Assembly]
	Revision = 2;

	Assem101 = "1734-IE2C Produce Assembly","",
		,,,,
		16,Param3,
		16,Param4,
		1,Param5,
		1,,
		1,Param19,
		1,Param21,
		1,Param23,
		1,Param25,
		1,Param37,
		1,Param39,
		1,Param6,
		1,,
		1,Param20,
		1,Param22,
		1,Param24,
		1,Param26,
		1,Param38,
		1,Param40;

	Assem104 = "1734-IE2C Produce Assembly - Status","",
		,,,,
		1,Param5,
		1,,
		1,Param19,
		1,Param21,
		1,Param23,
		1,Param25,
		1,Param37,
		1,Param39,
		1,Param6,
		1,,
		1,Param20,
		1,Param22,
		1,Param24,
		1,Param26,
		1,Param38,
		1,Param40;

[ParamClass]
	MaxInst = 49;
	Descriptor = 0x9;
	CfgAssembly = 103;

[Groups]
	Group1 = "I/O - Input Values", 2,
		3,4;
	Group2 = "I/O - Input Status", 15,
		5,6,19,20,21,22,23,24,25,26,37,38,39,40,46;
	Group3 = "Configuration", 25,
		2,1,7,8,9,10,11,12,13,14,15,16,17,18,27,28,29,30,31,32,33,34,35,36,43;
	Group4 = "Calibration", 4,
		41,42,44,45;
	Group5 = "PointBus", 3,
		47,48,49;

[IO_Info]

	Default = 0x4;

	PollInfo = 0xF,
		1,
		0;

	StrobeInfo = 0xF,
		1,
		0;

	COSInfo = 0x7,
		1,
		0;

	CyclicInfo = 0xB,
		1,
		0;

	Input1 = 6,
		0, 
		0xF, 
		"1734-IE2C Produce Connection",
		6,
		"20 04 24 65 30 03",
		"Producing connection contains state of the two inputs and their status";
