$ Electronic Data Sheet for Point I/O  (1734-OE2C)

[File]
	DescText    = "PointIO 1734-OE2C";                    
	CreateDate  = 06-30-1999;                            
	CreateTime  = 16:09:35;                         
	ModDate     = 03-15-2006;                               
	ModTime     = 06:50:00;                            
	Revision    = 1.3;                              

[Device]
	VendCode    = 1;                                  $ Vendor Code
	ProdType    = 115;                                $ Product Type
	ProdCode    = 25;                                 $ Product Code

	MajRev      = 1;                                  $ Major Rev
	MinRev      = 2;                                  $ Minor Rev
	VendName    = "Allen-Bradley Company, Inc.";
	ProdTypeStr = "General Purpose Discrete I/O";
	ProdName    = "PointIO 2pt 24Vdc Analog Current Output";
	Catalog     = "1734-OE2C";

[IO_Info]
	Default =     0X0001;                             $ Poll is default

	PollInfo =    0X000F,                             $ Compatable with all
                    1,                                  $ input 1
                    1;                                  $ output 1

      StrobeInfo =  0X000F,                             $ Compatable with all
                    1,                                  $ input 1
                    0;                                  $ no consumed connection

      COSInfo =     0X0007,                             $ Compatable with all
                    1,                                  $ input 1
                    1;                                  $ output 1

      CyclicInfo =  0X000B,                             $ Compatable with all
                    1,                                  $ input 1
                    1;                                  $ output 1

	Input1 =      2,                                  $ size = 2 byte
                    0,                                  $ All significant bits
                    0X000F,                             $ compatible with polled connection
                    "1734-OE2C Produce Connection",     $ name string
                    6,                                  $ path length
                    "20 04 24 65 30 03",                $ assy obj, inst 101d, attr 3
                    "Producing connection contains status of the two outputs.";

	Output1 =     4,                                  $ size = 4 byte
                    0,                                  $ All significant bits
                    0X000D,                             $ compatible with polled connection
                    "1734-OE2C Consume Connection",     $ name string
                    6,                                  $ path length
                    "20 04 24 66 30 03",                $ assy obj, inst 102d, attr 3
                    "Consume connection contains value of the two outputs.";


[ParamClass]
	MaxInst     = 46;
	Descriptor  = 0x09;                               $ Individual parameters are setable
                                                        $ Automaticly stored in EERPOM
	CfgAssembly = 0x67;                               $ the custom config assembly is 103d

[Params]

$ Group Run/Idle Command
      Param1 =      $ Group Run/Idle Command
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 21 24 01 30 09",                $ Link Path to AOG object's Command Attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Group Run/Idle Command",           $ Parameter Name
                    "",                                 $ Units String
                    "Sets outputs to the Idle State.",
                    0,1,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Output Value
      Param2 =      $ Value for Output #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 03",                $ Link Path to AOP object's value attribute.
                    0x0020,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "Output Value #0",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of analog output point.",
                    -32768,32767,0,                     $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param3 =      $ Value for Output #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 03",                $ Link Path to AOP object's value attribute.
                    0x0020,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "Output Value #1",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value of analog output point.",
                    -32768,32767,0,                     $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Output Status
      Param4 =      $ Status for Output #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 04",                $ Link Path to AOP object's status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "Status #0",                        $ Parameter Name
                    "",                                 $ Units String
                    "Status of output channel.  This bit is the OR of all possible channel faults.\n\nPossible Errors:\n - Open Wire\n - No Field Power\n - Clamp Alarms.\n\nIf alarms are 'Latched,' the 'Reset Latched Alarm' parameter is needed to clear it.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param5 =      $ Status for Output #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 04",                $ Link Path to AOP object's status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "Status #1",                        $ Parameter Name
                    "",                                 $ Units String
                    "Status of output channel.  This bit is the OR of all possible channel faults.\n\nPossible Errors:\n - Open Wire\n - No Field Power\n - Clamp Alarms.\n\nIf alarms are 'Latched,' the 'Reset Latched Alarm' parameter is needed to clear it.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Output Range
      Param6 =      $ Output Range 0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 07",                $ Link Path to Range attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - Unsigned Short Int
                    1,                                  $ Data Size
                    "Output Range #0",                  $ Parameter Name
                    "",                                 $ Units String
                    "Defines type and range of output signal.",
                    0,9,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param7 =      $ Output Range 1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 07",                $ Link Path to Range attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - Unsigned Short Int
                    1,                                  $ Data Size
                    "Output Range #1",                  $ Parameter Name
                    "",                                 $ Units String
                    "Defines type and range of output signal.",
                    0,9,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Value Data Type
      Param8 =      $ Value Data Type #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 08",                $ Link Path to AOP object's data type attribute.
                    0x0012,                             $ No support for: settable path, scaling, scaling links.
                                                        $ No Real time update of value.  Value is gettable only.
                    8,                                  $ Data Type - Unsigned Short Int
                    1,                                  $ Data Size
                    "Value Data Type #0",               $ Parameter Name
                    "",                                 $ Units String
                    "Data type of Output Value.  It is not settable.",
                    0,2,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param9 =      $ Value Data Type #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 08",                $ Link Path to AOP object's data type attribute.
                    0x0012,                             $ No support for: settable path, scaling, scaling links.
                                                        $ No Real time update of value.  Value is gettable only.
                    8,                                  $ Data Type - Unsigned Short Int
                    1,                                  $ Data Size
                    "Value Data Type #1",               $ Parameter Name
                    "",                                 $ Units String
                    "Data type of Output Value.  It is not settable.",
                    0,2,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Fault/Idle Values
      Param10 =     $ Fault State #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 09",                $ Link Path to AOP object's Fault State attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links.
                                                        $ No Real time update of value.
                    8,                                  $ Data Type - Unsigned Short Int
                    1,                                  $ Data Size
                    "Fault State #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "The output will go to this state during a communication fault.\n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp Value\n - Go to High Clamp Value\n - Go to Fault Value",
                    0,3,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param11 =     $ Fault State #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 09",                $ Link Path to AOP object's Fault State attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links.
                                                        $ No Real time update of value.
                    8,                                  $ Data Type - Unsigned Short Int
                    1,                                  $ Data Size
                    "Fault State #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "The output will go to this state during a communication fault.\n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp Value\n - Go to High Clamp Value\n - Go to Fault Value",
                    0,3,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param12 =     $ Idle State #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 0a",                $ Link Path to AOP object's Idle State attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links.
                                                        $ No Real time update of value.
                    8,                                  $ Data Type - Unsigned Short Int
                    1,                                  $ Data Size
                    "Idle State #0",                    $ Parameter Name
                    "",                                 $ Units String
                    "The output will go to this state during idle or program mode.\n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp Value\n - Go to High Clamp Value\n - Go to Idle Value",
                    0,3,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param13 =     $ Idle State #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 0a",                $ Link Path to AOP object's Idle State attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links.
                                                        $ No Real time update of value.
                    8,                                  $ Data Type - Unsigned Short Int
                    1,                                  $ Data Size
                    "Idle State #1",                    $ Parameter Name
                    "",                                 $ Units String
                    "The output will go to this state during idle or program mode.\n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp Value\n - Go to High Clamp Value\n - Go to Idle Value",
                    0,3,1,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param14 =     $ Fault Value #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 0B",                $ Link Path to AOP object's Fault Value attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "Fault Value #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "When the Fault State is set to 'Fault Value', this is the value the output will go to during a communication fault.\nThe value is bounded by the high and low clamp.",
                    -32768,32767,0,                     $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param15 =     $ Fault Value #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 0B",                $ Link Path to AOP object's Fault Value attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "Fault Value #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "When the Fault State is set to 'Fault Value', this is the value the output will go to during a communication fault.\nThe value is bounded by the high and low clamp.",
                    -32768,32767,0,                     $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param16 =     $ Idle Value #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 0C",                $ Link Path to AOP object's Idle Value attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "Idle Value #0",                    $ Parameter Name
                    "",                                 $ Units String
                    "When the Idle State is set to 'Idle Value,' this is the value the output will go to during idle or program mode.\nThe value is bounded by the high and low clamp.",
                    -32768,32767,0,                     $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param17 =     $ Idle Value #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 0C",                $ Link Path to AOP object's Idle Value attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "Idle Value #1",                    $ Parameter Name
                    "",                                 $ Units String
                    "When the Idle State is set to 'Idle Value,' this is the value the output will go to during idle or program mode.\nThe value is bounded by the high and low clamp.",
                    -32768,32767,0,                     $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Scaling Values
      Param18 =     $ Low Engineering #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 65",                $ Link Path to AOP object's Low Scale attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "Low Scaling #0",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value to apply 0 mA or 4 mA (depending on range selected) to the output.\nAlso known as Low Scaling value or Low Engineering units.",
                    -32768,32767,1638,                  $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param19 =     $ Low Engineering #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 65",                $ Link Path to AOP object's Low Scale attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "Low Scaling #1",                   $ Parameter Name
                    "",                                 $ Units String
                    "Value to apply 0 mA or 4 mA (depending on range selected) to the output.\nAlso known as Low Scaling value or Low Engineering units.",
                    -32768,32767,1638,                  $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param20 =     $ High Engineering #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 67",                $ Link Path to AOP object's High Scale attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "High Scaling #0",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value to apply 20 mA to the output.\nAlso known as High Scaling value or High Engineering units.",
                    -32768,32767,8191,                  $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param21 =     $ High Engineering #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 67",                $ Link Path to AOP object's Low Scale attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "High Scaling #1",                  $ Parameter Name
                    "",                                 $ Units String
                    "Value to apply 20 mA to the output.\nAlso known as High Scaling value or High Engineering units.",
                    -32768,32767,8191,                  $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Clamp Values
      Param22 =     $ Low Clamp #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 68",                $ Link Path to AOP object's Low Clamp attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "Low Clamp #0",                     $ Parameter Name
                    "",                                 $ Units String
                    "Lowest value of the output.  If the Output Value is set below this value, the output will set to the Low Clamp Value.\nIf the Low Clamp value is violated, the 'Low Clamp Status' bit will FAULT.\nTo disable, set to -32768.",
                    -32768,32767,-32768,                $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param23 =     $ Low Clamp #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 68",                $ Link Path to AOP object's Low Clamp attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "Low Clamp #1",                     $ Parameter Name
                    "",                                 $ Units String
                    "Lowest value of the output.  If the Output Value is set below this value, the output will be the Low Clamp Value.\nIf the Low Clamp value is violated, the 'Low Clamp Status' bit will FAULT.\nTo disable, set to -32768.",
                    -32768,32767,-32768,                $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param24 =     $ High Clamp #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 69",                $ Link Path to AOP object's High Clamp attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "High Clamp #0",                    $ Parameter Name
                    "",                                 $ Units String
                    "Highest value of the output.  If the Output Value is set above this value, the output will be the High Clamp Value.\nIf the High Clamp value is violated, the 'High Clamp Status' bit will FAULT.\nTo disable, set to 32767.",
                    -32768,32767,32767,                 $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param25 =     $ High Clamp #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 69",                $ Link Path to AOP object's High Clamp attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.
                    3,                                  $ Data Type - int
                    2,                                  $ Data Size
                    "High Clamp #1",                    $ Parameter Name
                    "",                                 $ Units String
                    "Highest value of the output.  If the Output Value is set above this value, the output will be the High Clamp Value.\nIf the High Clamp value is violated, the 'High Clamp Status' bit will FAULT.\nTo disable, set to 32767.",
                    -32768,32767,32767,                 $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Alarm Latch
      Param26 =     $ Alarm Latch #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 6C",                $ Link Path to AOP object's Alarm Latch attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links.
                                                        $ No Real time update of value.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "Enable Alarm Latch #0",            $ Parameter Name
                    "",                                 $ Units String
                    "Alarms will latch FAULTED until a 'Latch Reset' command is received.\n\nAlarms effected:\n - Output Status (Open wire and no field power)\n - Low Clamp Alarm\n - High Clamp Alarm\n\nThis is useful in tracking transient or momentary errors.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param27 =     $ Alarm Latch #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 6C",                $ Link Path to AOP object's Alarm Latch attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links.
                                                        $ No Real time update of value.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "Enable Alarm Latch #1",            $ Parameter Name
                    "",                                 $ Units String
                    "Alarms will latch FAULTED until a 'Latch Reset' command is received.\n\nAlarms effected:\n - Output Status (Open wire and no field power)\n - Low Clamp Alarm\n - High Clamp Alarm\n\nThis is useful in tracking transient or momentary errors.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Alarm Disables
      Param28 =     $ Disable Alarms #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 6D",                $ Link Path to AOP object's Disable Alarms attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links.
                                                        $ No Real time update of value.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "Disable Alarms #0",                $ Parameter Name
                    "",                                 $ Units String
                    "If Alarms are Disabled, all alarms for this channel will show No FAULT.\nThis is useful for un-used channels.\n\nNote:  High and Low Clamps are not disabled.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param29 =     $ Disable Alarms #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 6D",                $ Link Path to AOP object's Disable Alarms attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links.
                                                        $ No Real time update of value.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "Disable Alarms #1",                $ Parameter Name
                    "",                                 $ Units String
                    "If Alarms are Disabled, all alarms for this channel will show No FAULT.\nThis is useful for un-used channels.\n\nNote:  High and Low Clamps are not disabled.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Alarm Status
      Param30 =     $ Low Clamp Status #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 6E",                $ Link Path to AOP object's Low Clamp Status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "Low Clamp Status #0",              $ Parameter Name
                    "",                                 $ Units String
                    "If Low Clamp Staus is FAULTED, the requested Output Value is below the Clamp Value.\nConsequently, the output is set to the Low Clamp Value.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param31 =     $ Low Clamp Status #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 6E",                $ Link Path to AOP object's Low Clamp Status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "Low Clamp Status #1",              $ Parameter Name
                    "",                                 $ Units String
                    "If Low Clamp Staus is FAULTED, the requested Output Value is below the Clamp Value.\nConsequently, the output is set to the Low Clamp Value.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param32 =     $ High Clamp Status #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 6F",                $ Link Path to AOP object's High Clamp Status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "High Clamp Status #0",              $ Parameter Name
                    "",                                 $ Units String
                    "If High Clamp Status if FAULTED, the requested Output Value is above the Clamp Value.\nConsequently, the output is set to the High Clamp Value.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param33 =     $ High Clamp Status #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 6F",                $ Link Path to AOP object's High Clamp Status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "High Clamp Status #1",              $ Parameter Name
                    "",                                 $ Units String
                    "If High Clamp Status if FAULTED, the requested Output Value is above the Clamp Value.\nConsequently, the output is set to the High Clamp Value.",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Bad Cal Status
      Param34 =     $ Bad Cal Status #0
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 01 30 7C",                $ Link Path to AIP object's Bad Cal Status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "Bad Cal Status #0",                $ Parameter Name
                    "",                                 $ Units String
                    "This bit shows the current status of calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tollerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param35 =     $ Bad Cal Status #1
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0B 24 02 30 7C",                $ Link Path to AIP object's Bad Cal Status attribute.
                    0x0032,                             $ No support for: settable path, scaling, scaling links.
                                                        $ Real time update of value.  Value is gettable only.
                    4,                                  $ Data boolean
                    1,                                  $ Data Size
                    "Bad Cal Status #1",                $ Parameter Name
                    "",                                 $ Units String
                    "This bit shows the current status of calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tollerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
                    0,1,0,                              $ Min, Max (max enumeration #), and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$ Autobaud
      Param36 =     $ Disable Autobaud
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 03 24 01 30 64",                $ Link Path to disable autobaud attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Autobaud",                         $ Parameter Name
                    "",                                 $ Units String
                    "Autobaud allows module to match the baud rate of existing devices on a network.\n\nChanges to this attribute take effect after next powerup.\nIf 'enabled', the Baud Rate Attribute can not be set.",
                    0,1,1,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$Parameter Objects
      Param37 =     $ Cal Mask
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0F 24 01 30 01",                $ Link Path to Cal Mask attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Calibration Channel Select",       $ Parameter Name
                    "",                                 $ Units String
                    "Choose which channel or channels to calibrate.",
                    0,3,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param38 =     $ Chan0Lo
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0F 24 02 30 01",                $ Link Path to Chan0Lo attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are Not supported.
                    11,                                 $ Data Type - byte
                    4,                                  $ Data Size
                    "Channel 0 Low Value",              $ Parameter Name
                    "mA",                               $ Units String
                    "Enter the measured value at the output terminal after issuing the 'Ouput Low Reference' command.\nEnter the value in milliamps (e.g. 4.041).",
                    -3.402823E+38,3.402823E+38,0,       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param39 =     $ Chan0Hi
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0F 24 03 30 01",                $ Link Path to Chan0Hi attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are Not supported.
                    11,                                 $ Data Type - byte
                    4,                                  $ Data Size
                    "Channel 0 High Value",             $ Parameter Name
                    "mA",                               $ Units String
                    "Enter the measured value at the output terminal after issuing the 'Ouput High Reference' command.\nEnter the value in milliamps (e.g. 20.022).",
                    -3.402823E+38,3.402823E+38,0,       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param40 =     $ Chan1Lo
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0F 24 04 30 01",                $ Link Path to Chan1Lo attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are Not supported.
                    11,                                 $ Data Type - byte
                    4,                                  $ Data Size
                    "Channel 1 Low Value",              $ Parameter Name
                    "mA",                               $ Units String
                    "Enter the measured value at the output terminal after issuing the 'Ouput Low Reference' command.\nEnter the value in milliamps (e.g. 4.041).",
                    -3.402823E+38,3.402823E+38,0,       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param41 =     $ Chan1Hi
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0F 24 05 30 01",                $ Link Path to Chan1Hi attribute.
                    0x0000,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are Not supported.
                    11,                                 $ Data Type - byte
                    4,                                  $ Data Size
                    "Channel 1 High Value",             $ Parameter Name
                    "mA",                               $ Units String
                    "Enter the measured value at the output terminal after issuing the 'Ouput High Reference' command.\nEnter the value in milliamps (e.g. 20.022).",
                    -3.402823E+38,3.402823E+38,0,       $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param42 =     $ Cal Service
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0F 24 06 30 01",                $ Link Path to Cal Service attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Calibration Command",              $ Parameter Name
                    "",                                 $ Units String
                    "This command puts the module in different calibration modes.\n\nBegin Calibration - Initializes the module for calibration.\nOutput Low Reference - Generates approximately 4 mA at the selected output(s).\nOutput High Reference - Generates approximately 20 mA at the selected output(s).\nFinish Calibration - Uses the measured values to compensate the output(s).\nAbort Calibration - Immeadately terminates calibration process and uses previous calibration.\n\nNote: Module must be stand-alone or in Idle/Program mode.\nFurther Note: The Low and High measured values must be sent to the module before issuing the 'Finish Calibration' command.",
                    0,5,0,                              $ Min, Max, and Default values 
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param43 =     $ reset Service
                    0,                                  $ reserved
                    6,                                  $ Link Path Size
                    "20 0F 24 07 30 01",                $ Link Path to reset Service attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Reset Latched Alarms",             $ Parameter Name
                    "",                                 $ Units String
                    "This parameter clears any latched alarms in the selected channel(s).\nIf alarm condition still exists, the fault will not be cleared.",
                    0,3,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

$Point Object stuff
      Param44 =     $ AutoAddress
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 03",             $ Link Path to AutoAddress attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    4,                                  $ Data Type - boolean
                    1,                                  $ Data Size
                    "Sequential AutoAddress",           $ Parameter Name
                    "",                                 $ Units String
                    "Sequential AutoAddress will re-assign the node address of ever module to the right.\nEach module will change it's node address to one greater than then it's neighbor.\n\nMAKE SURE THE NODE ADDRESS OF THIS MODULE IS THE DESIRED VALUE BEFORE ISSUING THIS COMMAND.\n\nWhen this command is set, each module to the right will get a new address one greater than it's neighbor.\nThe address will ripple through a line of Point I/O modules.\n\nSteps to Auto Address a line of Point I/O modules:\n 1.) Set the address of the first module (next to PDN or adapter).\n 2.) Send the Auto Address command to 'Sequential Address.'\n 3.) All modules in line will reset with new sequential addresses.\n\nExample:\nIf there are 5 Point modules in a line, and the address of the first module is 10.\nAfter the 'Sequential Address' command is sent to the first module, the node address of the line will be:\n 10, 11, 12, 13, and 14.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param45 =     $ Baud Rate
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 05",             $ Link Path to Baud Rate attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Broadcast Baud Rate",              $ Parameter Name
                    "",                                 $ Units String
                    "This command will change the baud rate of this and every module to the right\nto the value indicated.\nIf AutoBaud is ENABLED, this command will not change the operation of the module at power up.",
                    0,2,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

      Param46 =     $ Set Disable AutoBaud
                    0,                                  $ reserved
                    7,                                  $ Link Path Size
                    "21 12 03 24 01 30 06",             $ Link Path to Disable AutoBaud attribute.
                    0x0002,                             $ No support for: settable path, scaling, scaling links, or
                                                        $ real time update of value.  Value is gettable and 
                                                        $ Settable.  Enumerated strings are supported.
                    8,                                  $ Data Type - byte
                    1,                                  $ Data Size
                    "Broadcast AutoBaud",               $ Parameter Name
                    "",                                 $ Units String
                    "This command will change the AutoBaud attribute of this and every module to the right\nto the value indicated.\nIf AutoBaud is 'disabled,' the Baud Rate parameter will set the baud rate next time the module is powered up.",
                    0,1,0,                              $ Min, Max, and Default values
                    1,1,1,0,0,0,0,0,0;                  $ Not Used

[EnumPar]
      Param1 =      "Idle","Run";                       $ Run/Idle command
      Param4 =      "Normal Operation", "FAULT";        $ status 0
      Param5 =      "Normal Operation", "FAULT";        $ status 1
      Param6 =      "4mA to 20mA",                      $ range 0
                    "0 V to 10 V (Invalid)",
                    "0mA to 20mA",
                    "-10 V to 10 V (Invalid)",
                    "0 V to  5 V (Invalid)",
                    "-5 V to  5 V (Invalid)",
                    "1 V to  5 V (Invalid)",
                    "-15mV to 75mV (Invalid)",
                    "-15mV to 30mV (Invalid)",
                    "0mA to 50mA (Invalid)";
      Param7 =      "4mA to 20mA",                      $ range 1
                    "0 V to 10 V (Invalid)",
                    "0mA to 20mA",
                    "-10 V to 10 V (Invalid)",
                    "0 V to  5 V (Invalid)",
                    "-5 V to  5 V (Invalid)",
                    "1 V to  5 V (Invalid)",
                    "-15mV to 75mV (Invalid)",
                    "-15mV to 30mV (Invalid)",
                    "0mA to 50mA (Invalid)";
      Param8 =      "Signed Integer", "Real",           $ type 0
                    "Unsigned Integer";
      Param9 =      "Signed Integer", "Real",           $ type 1
                    "Unsigned Integer";
      Param10 =     "Hold Last State","Go to Low Clamp",$ fault state 0
                    "Go to High Clamp","Go to Fault Value";
      Param11 =     "Hold Last State","Go to Low Clamp",$ fault state 1
                    "Go to High Clamp","Go to Fault Value";
      Param12 =     "Hold Last State","Go to Low Clamp",$ idle state 0
                    "Go to High Clamp","Go to Idle Value";
      Param13 =     "Hold Last State","Go to Low Clamp",$ idle state 1
                    "Go to High Clamp","Go to Idle Value";
      Param26 =     "Disable","Enable Latching Alarms"; $ latch alarms 0
      Param27 =     "Disable","Enable Latching Alarms"; $ latch alarms 1
      Param28 =     "Alarms Enabled","Alarms Disabled"; $ disable alarms 0
      Param29 =     "Alarms Enabled","Alarms Disabled"; $ disable alarms 1
      Param30 =     "No Fault","Low Clamp FAULT";       $ low Clamp 0
      Param31 =     "No Fault","Low Clamp FAULT";       $ low Clamp 1
      Param32 =     "No Fault","High Clamp FAULT";      $ high Clamp 0
      Param33 =     "No Fault","High Clamp FAULT";      $ high Clamp 1
      Param34 =     "Good Calibration",                 $ bad cal 0
                    "Calibration FAULT";
      Param35 =     "Good Calibration",                 $ bad cal 1
                    "Calibration FAULT";
      Param36 =     "Enable","Disable";                 $ Autobaud
      Param37 =     "None","Channel 0","Channel 1",     $ Cal Mask
                    "Both Channels";
      Param42 =     "Do Nothing","Begin Calibration",   $ calservice
                    "Output Low Reference","Output High Reference",
                    "Finish Calibration","Abort Calibration";
      Param43 =     "Do Nothing","Channel 0",           $ Reset Service
                    "Channel 1","Both Channels";
      Param44 =     "Do Nothing","Sequential Address";  $ Auto address
      Param45 =     "125 kHz","250 kHz","500 kHz";      $ baud rate
      Param46 =     "Enable","Disable";                 $ Autobaud

[Groups]
      Group1 =      "I/O - Output Values", 2, 2, 3;     $ output vaues
      Group2 =      "I/O - Output Status", 7, 4,5,      $ output status, clamp alarms, reset
                    30,31,32,33 ,43;
      Group3 =      "Configuration", 26, 1, 6,7,8,9,    $ range, fault/idle, scaling, alarms, clamps
                    10,11,12,13,14,15,16,17, 18,19,20,21,
                    22,23,24,25, 26,27,28,29, 36;
      Group4 =      "Calibration", 8, 34,35,            $ all cal stuff
                    37,38,39,40,41,42;
      Group5 =      "PointBus", 3, 44,45,46;            $autoaddr, brate, auto baud

