[File]
	DescText = "Point IO 1734-OE2C/B";
	CreateDate = 11-21-2001;
	CreateTime = 16:00:00;
	ModDate = 03-15-2006;                               
	ModTime = 06:50:00;                            
	Revision = 2.4;

[Device]
	VendCode = 1;
	VendName = "Allen-Bradley Company, Inc.";
	ProdType = 115;
	ProdTypeStr = "Miscellaneous I/O";
	ProdCode= 25;
	MajRev = 2;
	MinRev = 2;
	ProdName = "PointIO 2pt 24Vdc Analog Current Output";
	Catalog = "1734-OE2C/B";
	Icon = "1734yellow.ico";


[Params]
	Param1 = 0,
		6,"20 21 24 01 30 09",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Group Run/Idle Command",
		"",
		"Sets outputs to the Idle State.",
		0,1,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param2 = 0,
		6,"20 0B 24 01 30 03",	$ Link Path Size, Link Path
		0x0020,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Output Value #0",
		"",
		"Value of analog output point.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param3 = 0,
		6,"20 0B 24 02 30 03",	$ Link Path Size, Link Path
		0x0020,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Output Value #1",
		"",
		"Value of analog output point.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param4 = 0,
		6,"20 0B 24 01 30 04",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Status #0",
		"",
		"Status of output channel.  This bit is the OR of all possible channel faults.\n\nPossible Errors:\n - Open Wire\n - No Field Power\n - Clamp Alarms.\n\nIf alarms are 'Latched,' the 'Reset Latched Alarm' parameter is needed to clear it.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param5 = 0,
		6,"20 0B 24 02 30 04",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Status #1",
		"",
		"Status of output channel.  This bit is the OR of all possible channel faults.\n\nPossible Errors:\n - Open Wire\n - No Field Power\n - Clamp Alarms.\n\nIf alarms are 'Latched,' the 'Reset Latched Alarm' parameter is needed to clear it.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param6 = 0,
		6,"20 0B 24 01 30 07",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Output Range #0",
		"",
		"Defines type and range of output signal.",
		0,9,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param7 = 0,
		6,"20 0B 24 02 30 07",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Output Range #1",
		"",
		"Defines type and range of output signal.",
		0,9,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param8 = 0,
		6,"20 0B 24 01 30 08",	$ Link Path Size, Link Path
		0x0012,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Value Data Type #0",
		"",
		"Data type of Output Value.  It is not settable.",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param9 = 0,
		6,"20 0B 24 02 30 08",	$ Link Path Size, Link Path
		0x0012,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Value Data Type #1",
		"",
		"Data type of Output Value.  It is not settable.",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param10 = 0,
		6,"20 0B 24 01 30 09",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Fault State #0",
		"",
		"The output will go to this state during a communication fault.\n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp Value\n - Go to High Clamp Value\n - Go to Fault Value",
		0,3,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param11 = 0,
		6,"20 0B 24 02 30 09",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Fault State #1",
		"",
		"The output will go to this state during a communication fault.\n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp Value\n - Go to High Clamp Value\n - Go to Fault Value",
		0,3,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param12 = 0,
		6,"20 0B 24 01 30 0a",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Idle State #0",
		"",
		"The output will go to this state during idle or program mode.\n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp Value\n - Go to High Clamp Value\n - Go to Idle Value",
		0,3,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param13 = 0,
		6,"20 0B 24 02 30 0a",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Idle State #1",
		"",
		"The output will go to this state during idle or program mode.\n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp Value\n - Go to High Clamp Value\n - Go to Idle Value",
		0,3,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param14 = 0,
		6,"20 0B 24 01 30 0B",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Fault Value #0",
		"",
		"When the Fault State is set to 'Fault Value', this is the value the output will go to during a communication fault.\nThe value is bounded by the high and low clamp.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param15 = 0,
		6,"20 0B 24 02 30 0B",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Fault Value #1",
		"",
		"When the Fault State is set to 'Fault Value', this is the value the output will go to during a communication fault.\nThe value is bounded by the high and low clamp.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param16 = 0,
		6,"20 0B 24 01 30 0C",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Idle Value #0",
		"",
		"When the Idle State is set to 'Idle Value,' this is the value the output will go to during idle or program mode.\nThe value is bounded by the high and low clamp.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param17 = 0,
		6,"20 0B 24 02 30 0C",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Idle Value #1",
		"",
		"When the Idle State is set to 'Idle Value,' this is the value the output will go to during idle or program mode.\nThe value is bounded by the high and low clamp.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param18 = 0,
		6,"20 0B 24 01 30 65",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Scaling #0",
		"",
		"Value to apply 0 mA or 4 mA (depending on range selected) to the output.\nAlso known as Low Scaling value or Low Engineering units.",
		-32768,32767,1638,
		1,1,1,0,
		0,0,0,0,
		0;

	Param19 = 0,
		6,"20 0B 24 02 30 65",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Scaling #1",
		"",
		"Value to apply 0 mA or 4 mA (depending on range selected) to the output.\nAlso known as Low Scaling value or Low Engineering units.",
		-32768,32767,1638,
		1,1,1,0,
		0,0,0,0,
		0;

	Param20 = 0,
		6,"20 0B 24 01 30 67",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Scaling #0",
		"",
		"Value to apply 20 mA to the output.\nAlso known as High Scaling value or High Engineering units.",
		-32768,32767,8191,
		1,1,1,0,
		0,0,0,0,
		0;

	Param21 = 0,
		6,"20 0B 24 02 30 67",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Scaling #1",
		"",
		"Value to apply 20 mA to the output.\nAlso known as High Scaling value or High Engineering units.",
		-32768,32767,8191,
		1,1,1,0,
		0,0,0,0,
		0;

	Param22 = 0,
		6,"20 0B 24 01 30 68",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Clamp #0",
		"",
		"Lowest value of the output.  If the Output Value is set below this value, the output will set to the Low Clamp Value.\nIf the Low Clamp value is violated, the 'Low Clamp Status' bit will FAULT.\nTo disable, set to -32768.",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param23 = 0,
		6,"20 0B 24 02 30 68",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Clamp #1",
		"",
		"Lowest value of the output.  If the Output Value is set below this value, the output will be the Low Clamp Value.\nIf the Low Clamp value is violated, the 'Low Clamp Status' bit will FAULT.\nTo disable, set to -32768.",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param24 = 0,
		6,"20 0B 24 01 30 69",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Clamp #0",
		"",
		"Highest value of the output.  If the Output Value is set above this value, the output will be the High Clamp Value.\nIf the High Clamp value is violated, the 'High Clamp Status' bit will FAULT.\nTo disable, set to 32767.",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param25 = 0,
		6,"20 0B 24 02 30 69",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Clamp #1",
		"",
		"Highest value of the output.  If the Output Value is set above this value, the output will be the High Clamp Value.\nIf the High Clamp value is violated, the 'High Clamp Status' bit will FAULT.\nTo disable, set to 32767.",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param26 = 0,
		6,"20 0B 24 01 30 6C",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Enable Alarm Latch #0",
		"",
		"Alarms will latch FAULTED until a 'Latch Reset' command is received.\n\nAlarms effected:\n - Output Status (Open wire and no field power)\n - Low Clamp Alarm\n - High Clamp Alarm\n\nThis is useful in tracking transient or momentary errors.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param27 = 0,
		6,"20 0B 24 02 30 6C",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Enable Alarm Latch #1",
		"",
		"Alarms will latch FAULTED until a 'Latch Reset' command is received.\n\nAlarms effected:\n - Output Status (Open wire and no field power)\n - Low Clamp Alarm\n - High Clamp Alarm\n\nThis is useful in tracking transient or momentary errors.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param28 = 0,
		6,"20 0B 24 01 30 6D",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Disable Alarms #0",
		"",
		"If Alarms are Disabled, all alarms for this channel will show No FAULT.\nThis is useful for un-used channels.\n\nNote:  High and Low Clamps are not disabled.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param29 = 0,
		6,"20 0B 24 02 30 6D",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Disable Alarms #1",
		"",
		"If Alarms are Disabled, all alarms for this channel will show No FAULT.\nThis is useful for un-used channels.\n\nNote:  High and Low Clamps are not disabled.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param30 = 0,
		6,"20 0B 24 01 30 6E",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Clamp Status #0",
		"",
		"If Low Clamp Staus is FAULTED, the requested Output Value is below the Clamp Value.\nConsequently, the output is set to the Low Clamp Value.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param31 = 0,
		6,"20 0B 24 02 30 6E",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Clamp Status #1",
		"",
		"If Low Clamp Staus is FAULTED, the requested Output Value is below the Clamp Value.\nConsequently, the output is set to the Low Clamp Value.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param32 = 0,
		6,"20 0B 24 01 30 6F",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High Clamp Status #0",
		"",
		"If High Clamp Status if FAULTED, the requested Output Value is above the Clamp Value.\nConsequently, the output is set to the High Clamp Value.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param33 = 0,
		6,"20 0B 24 02 30 6F",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High Clamp Status #1",
		"",
		"If High Clamp Status if FAULTED, the requested Output Value is above the Clamp Value.\nConsequently, the output is set to the High Clamp Value.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param34 = 0,
		6,"20 0B 24 01 30 7C",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Bad Cal Status #0",
		"",
		"This bit shows the current status of calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tollerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param35 = 0,
		6,"20 0B 24 02 30 7C",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Bad Cal Status #1",
		"",
		"This bit shows the current status of calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tollerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param36 = 0,
		6,"20 03 24 01 30 64",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Autobaud",
		"",
		"Autobaud allows module to match the baud rate of existing devices on a network.\n\nChanges to this attribute take effect after next powerup.\nIf 'enabled', the Baud Rate Attribute can not be set.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param37 = 0,
		6,"20 0F 24 01 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Calibration Channel Select",
		"",
		"Choose which channel or channels to calibrate.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param38 = 0,
		6,"20 0F 24 02 30 01",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		11, 4,	$ Data Type, Data Size
		"Channel 0 Low Value",
		"mA",
		"Enter the measured value at the output terminal after issuing the 'Ouput Low Reference' command.\nEnter the value in milliamps (e.g. 4.041).",
		-3.402823E+38,3.402823E+38,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param39 = 0,
		6,"20 0F 24 03 30 01",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		11, 4,	$ Data Type, Data Size
		"Channel 0 High Value",
		"mA",
		"Enter the measured value at the output terminal after issuing the 'Ouput High Reference' command.\nEnter the value in milliamps (e.g. 20.022).",
		-3.402823E+38,3.402823E+38,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param40 = 0,
		6,"20 0F 24 04 30 01",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		11, 4,	$ Data Type, Data Size
		"Channel 1 Low Value",
		"mA",
		"Enter the measured value at the output terminal after issuing the 'Ouput Low Reference' command.\nEnter the value in milliamps (e.g. 4.041).",
		-3.402823E+38,3.402823E+38,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param41 = 0,
		6,"20 0F 24 05 30 01",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		11, 4,	$ Data Type, Data Size
		"Channel 1 High Value",
		"mA",
		"Enter the measured value at the output terminal after issuing the 'Ouput High Reference' command.\nEnter the value in milliamps (e.g. 20.022).",
		-3.402823E+38,3.402823E+38,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param42 = 0,
		6,"20 0F 24 06 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Calibration Command",
		"",
		"This command puts the module in different calibration modes.\n\nBegin Calibration - Initializes the module for calibration.\nOutput Low Reference - Generates approximately 4 mA at the selected output(s).\nOutput High Reference - Generates approximately 20 mA at the selected output(s).\nFinish Calibration - Uses the measured values to compensate the output(s).\nAbort Calibration - Immeadately terminates calibration process and uses previous calibration.\n\nNote: Module must be stand-alone or in Idle/Program mode.\nFurther Note: The Low and High measured values must be sent to the module before issuing the 'Finish Calibration' command.",
		0,5,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param43 = 0,
		6,"20 0F 24 07 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Reset Latched Alarms",
		"",
		"This parameter clears any latched alarms in the selected channel(s).\nIf alarm condition still exists, the fault will not be cleared.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param44 = 0,
		7,"21 12 03 24 01 30 03",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Sequential AutoAddress",
		"",
		"Sequential AutoAddress will re-assign the node address of ever module to the right.\nEach module will change it's node address to one greater than then it's neighbor.\n\nMAKE SURE THE NODE ADDRESS OF THIS MODULE IS THE DESIRED VALUE BEFORE ISSUING THIS COMMAND.\n\nWhen this command is set, each module to the right will get a new address one greater than it's neighbor.\nThe address will ripple through a line of Point I/O modules.\n\nSteps to Auto Address a line of Point I/O modules:\n 1.) Set the address of the first module (next to PDN or adapter).\n 2.) Send the Auto Address command to 'Sequential Address.'\n 3.) All modules in line will reset with new sequential addresses.\n\nExample:\nIf there are 5 Point modules in a line, and the address of the first module is 10.\nAfter the 'Sequential Address' command is sent to the first module, the node address of the line will be:\n 10, 11, 12, 13, and 14.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param45 = 0,
		7,"21 12 03 24 01 30 05",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Broadcast Baud Rate",
		"",
		"This command will change the baud rate of this and every module to the right\nto the value indicated.\nIf AutoBaud is ENABLED, this command will not change the operation of the module at power up.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param46 = 0,
		7,"21 12 03 24 01 30 06",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Broadcast AutoBaud",
		"",
		"This command will change the AutoBaud attribute of this and every module to the right\nto the value indicated.\nIf AutoBaud is 'disabled,' the Baud Rate parameter will set the baud rate next time the module is powered up.",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

[EnumPar]
	Param1 =
 		"Idle",
		"Run";
	Param4 =
 		"Normal Operation",
		"FAULT";
	Param5 =
 		"Normal Operation",
		"FAULT";
	Param6 =
 		"4mA to 20mA",
		"0 V to 10 V (Invalid)",
		"0mA to 20mA",
		"-10 V to 10 V (Invalid)",
		"0 V to  5 V (Invalid)",
		"-5 V to  5 V (Invalid)",
		"1 V to  5 V (Invalid)",
		"-15mV to 75mV (Invalid)",
		"-15mV to 30mV (Invalid)",
		"0mA to 50mA (Invalid)";
	Param7 =
 		"4mA to 20mA",
		"0 V to 10 V (Invalid)",
		"0mA to 20mA",
		"-10 V to 10 V (Invalid)",
		"0 V to  5 V (Invalid)",
		"-5 V to  5 V (Invalid)",
		"1 V to  5 V (Invalid)",
		"-15mV to 75mV (Invalid)",
		"-15mV to 30mV (Invalid)",
		"0mA to 50mA (Invalid)";
	Param8 =
 		"Signed Integer",
		"Real",
		"Unsigned Integer";
	Param9 =
 		"Signed Integer",
		"Real",
		"Unsigned Integer";
	Param10 =
 		"Hold Last State",
		"Go to Low Clamp",
		"Go to High Clamp",
		"Go to Fault Value";
	Param11 =
 		"Hold Last State",
		"Go to Low Clamp",
		"Go to High Clamp",
		"Go to Fault Value";
	Param12 =
 		"Hold Last State",
		"Go to Low Clamp",
		"Go to High Clamp",
		"Go to Idle Value";
	Param13 =
 		"Hold Last State",
		"Go to Low Clamp",
		"Go to High Clamp",
		"Go to Idle Value";
	Param26 =
 		"Disable",
		"Enable Latching Alarms";
	Param27 =
 		"Disable",
		"Enable Latching Alarms";
	Param28 =
 		"Alarms Enabled",
		"Alarms Disabled";
	Param29 =
 		"Alarms Enabled",
		"Alarms Disabled";
	Param30 =
 		"No Fault",
		"Low Clamp FAULT";
	Param31 =
 		"No Fault",
		"Low Clamp FAULT";
	Param32 =
 		"No Fault",
		"High Clamp FAULT";
	Param33 =
 		"No Fault",
		"High Clamp FAULT";
	Param34 =
 		"Good Calibration",
		"Calibration FAULT";
	Param35 =
 		"Good Calibration",
		"Calibration FAULT";
	Param36 =
 		"Enable",
		"Disable";
	Param37 =
 		"None",
		"Channel 0",
		"Channel 1",
		"Both Channels";
	Param42 =
 		"Do Nothing",
		"Begin Calibration",
		"Output Low Reference",
		"Output High Reference",
		"Finish Calibration",
		"Abort Calibration";
	Param43 =
 		"Do Nothing",
		"Channel 0",
		"Channel 1",
		"Both Channels";
	Param44 =
 		"Do Nothing",
		"Sequential Address";
	Param45 =
 		"Do Nothing",
		"125 kHz",
		"250 kHz",
		"500 kHz";
	Param46 =
 		"Do Nothing",
		"Enable",
		"Disable";

[Assembly]
	Revision = 2;

	Assem101 = "1734-OE2C Produce Assembly","",
		,,,,
		1,Param4,
		1,,
		1,Param30,
		1,Param32,
		4,,
		1,Param5,
		1,,
		1,Param31,
		1,Param33,
		4,;

	Assem102 = "1734-OE2C Consume Assembly","",
		,0x0001,,,
		16,Param2,
		16,Param3;

[ParamClass]
	MaxInst = 46;
	Descriptor = 0x9;
	CfgAssembly = 103;

[Groups]
	Group1 = "I/O - Output Values", 2,
		2,3;
	Group2 = "I/O - Output Status", 7,
		4,5,30,31,32,33,43;
	Group3 = "Configuration", 26,
		1,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,36;
	Group4 = "Calibration", 8,
		34,35,37,38,39,40,41,42;
	Group5 = "PointBus", 3,
		44,45,46;

[IO_Info]

	Default = 0x4;

	PollInfo = 0xF,
		1,
		1;

	StrobeInfo = 0xF,
		1,
		0;

	COSInfo = 0x7,
		1,
		1;

	CyclicInfo = 0xB,
		1,
		1;

	Input1 = 2,
		0, 
		0xF, 
		"1734-OE2C Produce Connection",
		6,
		"20 04 24 65 30 03",
		"Producing connection contains status of the two outputs.";

	Output1 = 4,
		0, 
		0xD, 
		"1734-OE2C Consume Connection",
		6,
		"20 04 24 66 30 03",
		"Consume connection contains value of the two outputs.";
