[File]
	DescText = "PointIO 1734-IT2I/B";
	CreateDate = 08-03-2000;
	CreateTime = 06:30:10;
	ModDate = 03-15-2006;                               
	ModTime = 06:50:00;                            
	Revision = 2.6;

[Device]
	VendCode = 1;
	VendName = "Allen-Bradley Company, Inc.";
	ProdType = 115;
	ProdTypeStr = "Miscellaneous I/O";
	ProdCode= 49;
	MajRev = 2;
	MinRev = 6;
	ProdName = "PointIO 2pt TC/mV Input";
	Catalog = "1734-IT2I/B";
	Icon = "1734brown.ico";

[Params]
	Param1 = 0,
		6,"20 0A 24 01 30 03",	$ Link Path Size, Link Path
		0x0030,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Input Value #0",
		"",
		"Value of thermocouple input scaled to chosen units.\nIn default mode, it will return hundredths of millivolts.\n(i.e. 25mv = 2500)",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param2 = 0,
		6,"20 0A 24 02 30 03",	$ Link Path Size, Link Path
		0x0030,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Input Value #1",
		"",
		"Value of thermocouple input scaled to chosen units.\nIn default mode, it will return hundredths of millivolts.\n(i.e. 25mv = 2500)",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param3 = 0,
		6,"20 0A 24 01 30 8D",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Temperature Units #0",
		"",
		"Temperature Units\nSelect how the input will be linearized:\n- mV/Custom Scale\n- Degrees C (default)\n- Fahrenheit\n- Kelvin\n- Rankine",
		0,4,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param4 = 0,
		6,"20 0A 24 02 30 8D",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Temperature Units #1",
		"",
		"Temperature Units\nSelect how the input will be linearized:\n- mV/Custom Scale\n- Degrees C (default)\n- Fahrenheit\n- Kelvin\n- Rankine",
		0,4,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param5 = 0,
		6,"20 0A 24 01 30 04",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Status #0",
		"",
		"Status of input channel.\nThis bit is the OR of all channel faults.\n\nPossible faults:\n - High & Low level alarms\n - Range Alarms\n - Open wire\n - Bad Calibration",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param6 = 0,
		6,"20 0A 24 02 30 04",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Status #1",
		"",
		"Status of input channel.\nThis bit is the OR of all channel faults.\n\nPossible faults:\n - High & Low level alarms\n - Range Alarms\n - Open wire\n - Bad Calibration",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param7 = 0,
		6,"20 0A 24 01 30 71",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Thermocouple Type #0",
		"",
		"Thermocouple Type\nChoose the type of sensor for this input.\nThe module will perform the linearization of the selected type.\n- mV (No Linearization)\n- Type B\n- Type C\n- Type E\n- Type J\n- Type K\n- Type N\n- Type R\n- Type S\n- Type T\n",
		0,9,5,
		,,,,
		,,,,
		;

	Param8 = 0,
		6,"20 0A 24 02 30 71",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Thermocouple Type #1",
		"",
		"Thermocouple Type\nChoose the type of sensor for this input.\nThe module will perform the linearization of the selected type.\n- mV (No Linearization)\n- Type B\n- Type C\n- Type E\n- Type J\n- Type K\n- Type N\n- Type R\n- Type S\n- Type T\n",
		0,9,5,
		,,,,
		,,,,
		;

	Param9 = 0,
		6,"20 0a 24 01 30 96",	$ Link Path Size, Link Path
		0x0010,	 $ Descriptor
		2, 2,	$ Data Type, Data Size
		"Cold Junction Temperature #0",
		"",
		"This is the temperature measured at the RTB screw 4 and 5.\nRange for each scale/temperature mode:\nmV -    0 to 70.00 C\nDeg C - 0 to 70.00 C\nDeg F - 32.0 to 158.0 F\nDeg K	- 273.0 to 343.0 K\nDeg R - 492.0 to 618.0 R",
		0,65535,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param10 = 0,
		6,"20 0a 24 02 30 96",	$ Link Path Size, Link Path
		0x0010,	 $ Descriptor
		2, 2,	$ Data Type, Data Size
		"Cold Junction Temperature #1",
		"",
		"This is the temperature measured at the RTB screw 4 and 5.\nRange for each scale/temperature mode:\nmV -    0 to 70.00 C\nDeg C - 0 to 70.00 C\nDeg F - 32.0 to 158.0 F\nDeg K	- 273.0 to 343.0 K\nDeg R - 492.0 to 618.0 R",
		0,65535,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param11 = 0,
		6,"20 0A 24 01 30 65",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Scaling #0",
		"",
		"Value returned when input is at low scale value.\nAlso known as Low Scaling value or Low Engineering units.\nThe low scale point is different for each sensor input:\nmV = 0.0 mV\n B = 100'C\n C = 0'C\n E = 0'C\n J = 0'C\n K = 0'C\n N = 0'C\n R = 0'C\n S = 0'C\n T = 0'C",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param12 = 0,
		6,"20 0A 24 02 30 65",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Scaling #1",
		"",
		"Value returned when input is at low scale value.\nAlso known as Low Scaling value or Low Engineering units.\nThe low scale point is different for each sensor input:\nmV = 0.0 mV\n B = 100'C\n C = 0'C\n E = 0'C\n J = 0'C\n K = 0'C\n N = 0'C\n R = 0'C\n S = 0'C\n T = 0'C",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param13 = 0,
		6,"20 0A 24 01 30 67",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Scaling #0",
		"",
		"Value returned when input is at high scale value.\nAlso known as High Scaling value or High Engineering units.\nThe high scale point is different for each sensor input:\nmV = 70 mV\n B = 1000'C\n C = 1000'C\n E = 1000'C\n J = 1000'C\n K = 1000'C\n N = 1000'C\n R = 1000'C\n S = 1000'C\n T = 100'C",
		-32768,32767,7000,
		1,1,1,0,
		0,0,0,0,
		0;

	Param14 = 0,
		6,"20 0A 24 02 30 67",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Scaling #1",
		"",
		"Value returned when input is at high scale value.\nAlso known as High Scaling value or High Engineering units.\nThe high scale point is different for each sensor input:\nmV = 70 mV\n B = 1000'C\n C = 1000'C\n E = 1000'C\n J = 1000'C\n K = 1000'C\n N = 1000'C\n R = 1000'C\n S = 1000'C\n T = 100'C",
		-32768,32767,7000,
		1,1,1,0,
		0,0,0,0,
		0;

	Param15 = 0,
		6,"20 0A 24 01 30 70",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Notch Filter #0",
		"",
		"Notch Filter\nSelect the Notch Filter for the analog to digital converter.\nAt higher the frequencies, faster sample rates are possible\n- 50 Hz\n- 60 Hz (default)\n- 100 Hz\n- 120 Hz\n- 200 Hz\n- 240 Hz\n- 300 Hz\n- 400 Hz\n- 480 Hz\n",
		0,8,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param16 = 0,
		6,"20 0A 24 02 30 70",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Notch Filter #1",
		"",
		"Notch Filter\nSelect the Notch Filter for the analog to digital converter.\nAt higher the frequencies, faster sample rates are possible\n- 50 Hz\n- 60 Hz (default)\n- 100 Hz\n- 120 Hz\n- 200 Hz\n- 240 Hz\n- 300 Hz\n- 400 Hz\n- 480 Hz\n",
		0,8,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param17 = 0,
		6,"20 0A 24 01 30 A0",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"CJ Cal Status #0",
		"",
		"This bit shows the current status of Cold Junction calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tolerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, 'Bad Calibration.' will mean the previous sample was not accepted.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param18 = 0,
		6,"20 0A 24 02 30 A0",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"CJ Cal Status #1",
		"",
		"This bit shows the current status of Cold Junction calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tolerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, 'Bad Calibration.' will mean the previous sample was not accepted.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param19 = 0,
		6,"20 0A 24 01 30 74",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		2, 2,	$ Data Type, Data Size
		"Digital Filter #0",
		"ms",
		"Filter time constant in milliseconds.  See manual for equation.\nTo disable, enter 0 ms.\nMaximum value is 10,000 ms.",
		0,10000,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param20 = 0,
		6,"20 0A 24 02 30 74",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		2, 2,	$ Data Type, Data Size
		"Digital Filter #1",
		"ms",
		"Filter time constant in milliseconds.  See manual for equation.\nTo disable, enter 0 ms.\nMaximum value is 10,000 ms.",
		0,10000,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param21 = 0,
		6,"20 0A 24 01 30 69",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Enable Alarm Latch #0",
		"",
		"If enabled, alarms for this channel will latch FAULTED until a 'Latch Reset' command is received.\n\nAlarms effected:\n - Input Status\n - Low & High level Alarms\n - Range Alarms\n\nThis is useful in tracking transient or momentary errors.\nDefault is disabled.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param22 = 0,
		6,"20 0A 24 02 30 69",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Enable Alarm Latch #1",
		"",
		"If enabled, alarms for this channel will latch FAULTED until a 'Latch Reset' command is received.\n\nAlarms effected:\n - Input Status\n - Low & High level Alarms\n - Range Alarms\n\nThis is useful in tracking transient or momentary errors.\nDefault is disabled.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param23 = 0,
		6,"20 0A 24 01 30 68",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Disable Alarms #0",
		"",
		"If Alarms are Disabled, all alarms for this channel will show No FAULT.\nThis is useful for un-used channels.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param24 = 0,
		6,"20 0A 24 02 30 68",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Disable Alarms #1",
		"",
		"If Alarms are Disabled, all alarms for this channel will show No FAULT.\nThis is useful for un-used channels.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param25 = 0,
		6,"20 0A 24 01 30 6B",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Alarm Status #0",
		"",
		"Indicates channel Value is less than Low Alarm value.\n - 'No Fault' = channel Value above Low Alarm Value\n - 'Low Alarm FAULT' = channel value below Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param26 = 0,
		6,"20 0A 24 02 30 6B",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Alarm Status #1",
		"",
		"Indicates channel Value is less than Low Alarm value.\n - 'No Fault' = channel Value above Low Alarm Value\n - 'Low Alarm FAULT' = channel value below Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param27 = 0,
		6,"20 0A 24 01 30 6C",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High Alarm Status #0",
		"",
		"Indicates channel Value is greater than High Alarm value.\n - 'No Fault' = channel Value below High Alarm Value\n - 'High Alarm FAULT' = channel value above High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param28 = 0,
		6,"20 0A 24 02 30 6C",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High Alarm Status #1",
		"",
		"Indicates channel Value is greater than High Alarm value.\n - 'No Fault' = channel Value below High Alarm Value\n - 'High Alarm FAULT' = channel value above High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param29 = 0,
		6,"20 0A 24 01 30 6D",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Low Alarm Status #0",
		"",
		"Indicates channel Value is less than Low Low Alarm value.\n - 'No Fault' = channel Value above Low Low Alarm Value\n - 'Low Low Alarm FAULT' = channel value below Low Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param30 = 0,
		6,"20 0A 24 02 30 6D",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Low Alarm Status #1",
		"",
		"Indicates channel Value is less than Low Low Alarm value.\n - 'No Fault' = channel Value above Low Low Alarm Value\n - 'Low Low Alarm FAULT' = channel value below Low Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param31 = 0,
		6,"20 0A 24 01 30 6E",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High High Alarm Status #0",
		"",
		"Indicates channel Value is greater than High High Alarm value.\n - 'No Fault' = channel Value below High High Alarm Value\n - 'High High Alarm FAULT' = channel value above High High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param32 = 0,
		6,"20 0A 24 02 30 6E",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High High Alarm Status #1",
		"",
		"Indicates channel Value is greater than High High Alarm value.\n - 'No Fault' = channel Value below High High Alarm Value\n - 'High High Alarm FAULT' = channel value above High High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param33 = 0,
		6,"20 0A 24 01 30 75",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Alarm #0",
		"",
		"Low Alarm Threshold.\nIf input value drops below this value, Low Alarm Status will Fault.\nDefault = -32768 (disabled).",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param34 = 0,
		6,"20 0A 24 02 30 75",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Alarm #1",
		"",
		"Low Alarm Threshold.\nIf input value drops below this value, Low Alarm Status will Fault.\nDefault = -32768 (disabled).",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param35 = 0,
		6,"20 0A 24 01 30 76",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Alarm #0",
		"",
		"High Alarm Threshold.\nIf input value climbs above this value, High Alarm Status will Fault.\nDefault = 32767 (disabled).",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param36 = 0,
		6,"20 0A 24 02 30 76",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Alarm #1",
		"",
		"High Alarm Threshold.\nIf input value climbs above this value, High Alarm Status will Fault.\nDefault = 32767 (disabled).",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param37 = 0,
		6,"20 0A 24 01 30 77",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Low Alarm #0",
		"",
		"Low Low Alarm Threshold.\nIf input value drops below this value, Low Low Alarm Status will Fault.\nDefault = -32768 (disabled).",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param38 = 0,
		6,"20 0A 24 02 30 77",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Low Alarm #1",
		"",
		"Low Low Alarm Threshold.\nIf input value drops below this value, Low Low Alarm Status will Fault.\nDefault = -32768 (disabled).",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param39 = 0,
		6,"20 0A 24 01 30 78",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High High Alarm #0",
		"",
		"High High Alarm Threshold.\nIf input value climbs above this value, High High Alarm Status will Fault.\nDefault = 32767 (disabled).",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param40 = 0,
		6,"20 0A 24 02 30 78",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High High Alarm #1",
		"",
		"High High Alarm Threshold.\nIf input value climbs above this value, High High Alarm Status will Fault.\nDefault = 32767 (disabled).",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param41 = 0,
		6,"20 0A 24 01 30 80",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Under Range Alarm Status #0",
		"",
		"Indicates channel Value is less than Under Range Alarm value.\n - 'No Fault' = channel Value is above Under Range Alarm value\n - 'Under Range Alarm FAULT' = channel Value is below Under Range Alarm value\n\nFor mV mode, the limit is -75mV.\nFor thermocouples, it is the minimum value for the selected thermocouple type.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param42 = 0,
		6,"20 0A 24 02 30 80",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Under Range Alarm Status #1",
		"",
		"Indicates channel Value is less than Under Range Alarm value.\n - 'No Fault' = channel Value is above Under Range Alarm value\n - 'Under Range Alarm FAULT' = channel Value is below Under Range Alarm value\n\nFor mV mode, the limit is -75mV.\nFor thermocouples, it is the minimum value for the selected thermocouple type.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param43 = 0,
		6,"20 0A 24 01 30 81",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Over Range Alarm Status #0",
		"",
		"Indicates channel Value is greater than Over Range Alarm value.\n - 'No Fault' = channel Value is above Over Range Alarm value\n - 'Over Range Alarm FAULT' = channel Value is above Over Range Alarm value\n\nFor mV mode, the limit is 75mV.\nFor thermocouples, it is the maximum value for the selected thermocouple type.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param44 = 0,
		6,"20 0A 24 02 30 81",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Over Range Alarm Status #1",
		"",
		"Indicates channel Value is greater than Over Range Alarm value.\n - 'No Fault' = channel Value is above Over Range Alarm value\n - 'Over Range Alarm FAULT' = channel Value is above Over Range Alarm value\n\nFor mV mode, the limit is 75mV.\nFor thermocouples, it is the maximum value for the selected thermocouple type.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param45 = 0,
		6,"20 0A 24 01 30 83",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Bad Cal Status #0",
		"",
		"This bit shows the current status of calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tolerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param46 = 0,
		6,"20 0A 24 02 30 83",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Bad Cal Status #1",
		"",
		"This bit shows the current status of calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tolerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param47 = 0,
		6,"20 0A 24 01 30 97",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Cold Junction Enable #0",
		"",
		"Cold Junction Enable\nThis bit will enable or disable the cold junction linearization.\nIf enabled, the proper cold junction compensation value will be applied to the selected thermocouple.\nIf disabled, the data (CJ Temperature) will still be available but not applied to the input.\n\nIf the Cold Junction Compensation Removable Terminal Block is not available,\nuse this parameter should be set to disabled.  A cold junction value can be added using the\n'Cold Junction Offset' parameter.",
		0,1,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param48 = 0,
		6,"20 0A 24 02 30 97",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Cold Junction Enable #1",
		"",
		"Cold Junction Enable\nThis bit will enable or disable the cold junction linearization.\nIf enabled, the proper cold junction compensation value will be applied to the selected thermocouple.\nIf disabled, the data (CJ Temperature) will still be available but not applied to the input.\n\nIf the Cold Junction Compensation Removable Terminal Block is not available,\nuse this parameter should be set to disabled.  A cold junction value can be added using the\n'Cold Junction Offset' parameter.",
		0,1,1,
		,,,,
		,,,,
		;

	Param49 = 0,
		6,"20 20 24 01 30 6E",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Cold Junction Produced Data",
		"",
		"Cold Junction Produced Data\nSelects how the Cold Junction Data is returned in the Produced IO message.\n\nThe last two bytes of the produced message will contain one of the following:\n- none (zeros)\n- Channel 0 (default)\n- Channel 1\n- Average of both channels\n\nNote: The Over/Under Range status is also include in the last two bytes along with the cold junction value.",
		0,3,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param50 = 0,
		6,"20 20 24 01 30 6d",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Cold Junction Notch Filter",
		"",
		"Cold Junction Notch Filter\nThe filter selection covers both CJ Channels\nThis determines how often the cold junctions is sampled.\n Reduce the effects of line noise by selecting 50 or 60Hz.",
		0,1,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param51 = 0,
		6,"20 0A 24 01 30 99",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Cold Junction Offset #0",
		"",
		"Cold Junction Offset\nThis MUST be zero (disabled) if using a Removable Terminal Block with a Cold Junction Sensor.\n\nIf no CJC sensor is available, a temperature may be entered.\nTemperature MUST be in degrees C in hundredths of Degrees. (Use degrees C even if another scale is selected.)\n(25'C would be entered 2500)\nThe limits are 0 to 70.00'C.\n\nIf this parameter is zero and no CJC sensor is available, the module will assume CJC compensation\nis done externally.  The module will apply a Cold Junction of zero degrees Celsius.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param52 = 0,
		6,"20 0A 24 02 30 99",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Cold Junction Offset #1",
		"",
		"Cold Junction Offset\nThis MUST be zero (disabled) if using a Removable Terminal Block with a Cold Junction Sensor.\n\nIf no CJC sensor is available, a temperature may be entered.\nTemperature MUST be in degrees C in hundredths of Degrees. (Use degrees C even if another scale is selected.)\n(25'C would be entered 2500)\nThe limits are 0 to 70.00'C.\n\nIf this parameter is zero and no CJC sensor is available, the module will assume CJC compensation\nis done externally.  The module will apply a Cold Junction of zero degrees Celsius.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param53 = 0,
		6,"20 0A 24 01 30 9A",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Cold Junction Underrange #0",
		"",
		"Cold Junction UnderRange\nIndicates Temperature Value is less than minimum value.\n0'C (32F) is the minimum temperature.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param54 = 0,
		6,"20 0A 24 02 30 9A",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Cold Junction Underrange #1",
		"",
		"Cold Junction UnderRange\nIndicates Temperature Value is less than minimum value.\n0'C (32F) is the minimum temperature.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param55 = 0,
		6,"20 0A 24 01 30 9B",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Cold Junction Overrange #0",
		"",
		"Cold Junction OverRange\nIndicates Temperature Value is greater than maximum value.\n70'C (158F) is the maximum temperature.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param56 = 0,
		6,"20 0A 24 02 30 9B",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Cold Junction Overrange #1",
		"",
		"Cold Junction OverRange\nIndicates Temperature Value is greater than maximum value.\n70'C (158F) is the maximum temperature.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param57 = 0,
		6,"20 0F 24 03 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Reset Latched Alarms",
		"",
		"This parameter clears any latched alarms in the selected channel(s).\nIf alarm condition still exists, the fault will not be cleared.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param58 = 0,
		6,"20 0F 24 02 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Calibration Command",
		"",
		"This command puts the module in different calibration modes.\n\nBegin Input Calibration - Initializes the module for calibration.\nAccept Low Input - The value on the input is a stable 0 mV.\nAccept High Input - The value on the input is a stable 70 mV.\nAbort Input Calibration - Immediately terminates calibration process and uses previous calibration.\nBegin CJC Calibration - Initialized the module for Cold Junction Calibration.\nAccept Low CJC - The value on the CJC is a stable 1000 Ohms.\nAccept High CJC - The value on the CJC is a stable 3000 Ohms.\nAbort CJC Calibration - Immediately terminates calibration process and uses previous calibration.\n\nThe Module must be stand-alone or in Idle/Program mode.\nThe Module must be configured for mV mode.\nOnce the 'Accept Low' and 'Accept High' Commands have been sent, the module will exit calibration mode.",
		0,8,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param59 = 0,
		6,"20 0F 24 01 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Calibration Channel Select",
		"",
		"Choose which channel or channels to calibrate.\n\nChoices:\n- None (default - No calibration will be done)\n- Input Channel 0\n- Input Channel 1\n- Both Channels (Both Input channels will be calibrated at the same time)\n- Cold Junction 0\n- Cold Junction 1\n- Both Cold Junction (Both CJC channels will be calibrated at the same time)\n\nInputs and Cold Junction channels cannot be calibrated at the same time.\nDo not change this parameter after the 'Begin Calibration' command has been issued.",
		0,6,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param60 = 0,
		6,"20 03 24 01 30 64",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Autobaud",
		"",
		"Autobaud allows module to match the baud rate of existing devices on a network.\n\nChanges to this attribute take effect after next powerup.\nIf 'enabled', the Baud Rate Attribute can not be set.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param61 = 0,
		7,"21 12 03 24 01 30 03",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Sequential AutoAddress",
		"",
		"Sequential AutoAddress will re-assign the node address of ever module to the right.\nEach module will change it's node address to one greater than then it's neighbor.\n\nMAKE SURE THE NODE ADDRESS OF THIS MODULE IS THE DESIRED VALUE BEFORE ISSUING THIS COMMAND.\n\nWhen this command is set, each module to the right will get a new address one greater than it's neighbor.\nThe address will ripple through a line of Point I/O modules.\n\nSteps to Auto Address a line of Point I/O modules:\n 1.) Set the address of the first module (next to PDN or adapter).\n 2.) Send the Auto Address command to 'Sequential Address.'\n 3.) All modules in line will reset with new sequential addresses.\n\nExample:\nIf there are 5 Point modules in a line, and the address of the first module is 10.\nAfter the 'Sequential Address' command is sent to the first module, the node address of the line will be:\n 10, 11, 12, 13, and 14.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param62 = 0,
		7,"21 12 03 24 01 30 05",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Broadcast Baud Rate",
		"",
		"This command will change the baud rate of this and every module to the right\nto the value indicated.\nIf AutoBaud is ENABLED, this command will not change the operation of the module at power up.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param63 = 0,
		7,"21 12 03 24 01 30 06",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Broadcast AutoBaud",
		"",
		"This command will change the AutoBaud attribute of this and every module to the right\nto the value indicated.\nIf AutoBaud is 'disabled,' the Baud Rate parameter will set the baud rate next time the module is powered up.",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

[EnumPar]
	Param3 =
 		"mV / Custom Scale",
		"Deg C",
		"Deg F",
		"Deg K",
		"Deg R";
	Param4 =
 		"mV / Custom Scale",
		"Deg C",
		"Deg F",
		"Deg K",
		"Deg R";
	Param5 =
 		"Normal Operation",
		"FAULT";
	Param6 =
 		"Normal Operation",
		"FAULT";
	Param7 =
 		"mV (no linearization)",
		"B",
		"C",
		"E",
		"J",
		"K",
		"N",
		"R",
		"S",
		"T";
	Param8 =
 		"mV (no linearization)",
		"B",
		"C",
		"E",
		"J",
		"K",
		"N",
		"R",
		"S",
		"T";
	Param15 =
 		"50 Hz",
		"60 Hz",
		"100 Hz",
		"120 Hz",
		"200 Hz",
		"240 Hz",
		"300 Hz",
		"400 Hz",
		"480 Hz";
	Param16 =
 		"50 Hz",
		"60 Hz",
		"100 Hz",
		"120 Hz",
		"200 Hz",
		"240 Hz",
		"300 Hz",
		"400 Hz",
		"480 Hz";
	Param17 =
 		"Good Calibration",
		"Calibration FAULT";
	Param18 =
 		"Good Calibration",
		"Calibration FAULT";
	Param21 =
 		"Disable",
		"Enable Latching Alarms";
	Param22 =
 		"Disable",
		"Enable Latching Alarms";
	Param23 =
 		"Alarms Enabled",
		"Alarms Disabled";
	Param24 =
 		"Alarms Enabled",
		"Alarms Disabled";
	Param25 =
 		"No Fault",
		"Low Alarm FAULT";
	Param26 =
 		"No Fault",
		"Low Alarm FAULT";
	Param27 =
 		"No Fault",
		"High Alarm FAULT";
	Param28 =
 		"No Fault",
		"High Alarm FAULT";
	Param29 =
 		"No Fault",
		"Low Low Alarm FAULT";
	Param30 =
 		"No Fault",
		"Low Low Alarm FAULT";
	Param31 =
 		"No Fault",
		"High High Alarm FAULT";
	Param32 =
 		"No Fault",
		"High High Alarm FAULT";
	Param41 =
 		"No fault",
		"Under Range FAULT";
	Param42 =
 		"No fault",
		"Under Range FAULT";
	Param43 =
 		"No fault",
		"Over Range FAULT";
	Param44 =
 		"No fault",
		"Over Range FAULT";
	Param45 =
 		"Good Calibration",
		"Calibration FAULT";
	Param46 =
 		"Good Calibration",
		"Calibration FAULT";
	Param47 =
 		"Disable",
		"Enable";
	Param48 =
 		"Disable",
		"Enable";
	Param49 =
 		"None (zeros)",
		"Channel 0",
		"Channel 1",
		"Average of Both";
	Param50 =
 		"50 Hz",
		"60 Hz";
	Param53 =
 		"No Fault",
		"CJ Underrange FAULT";
	Param54 =
 		"No Fault",
		"CJ Underrange FAULT";
	Param55 =
 		"No Fault",
		"CJ Overrange FAULT";
	Param56 =
 		"No Fault",
		"CJ Overrange FAULT";
	Param57 =
 		"Do Nothing",
		"Channel 0",
		"Channel 1",
		"Both Channels";
	Param58 =
 		"Do Nothing",
		"Begin Input Calibration",
		"Accept Low Input",
		"Accept High Input",
		"Abort Input Calibration",
		"Begin CJC Calibration",
		"Accept Low CJC",
		"Accept High CJC",
		"Abort CJC Calibration";
	Param59 =
 		"None",
		"Input Channel 0",
		"Input Channel 1",
		"Both Channels",
		"Cold Junction 0",
		"Cold Junction 1",
		"Both Cold Junction";
	Param60 =
 		"Enable",
		"Disable";
	Param61 =
 		"Do Nothing",
		"Sequential Address";
	Param62 =
 		"Do Nothing",
		"125 kHz",
		"250 kHz",
		"500 kHz";
	Param63 =
 		"Do Nothing",
		"Enable",
		"Disable";

[Assembly]
	Revision = 2;

	Assem101 = "1734-IT2I Produce Connection","",
		,,,,
		16,Param1,
		16,Param2,
		1,Param5,
		1,,
		1,Param25,
		1,Param27,
		1,Param29,
		1,Param31,
		1,Param41,
		1,Param43,
		1,Param6,
		1,,
		1,Param26,
		1,Param28,
		1,Param30,
		1,Param32,
		1,Param42,
		1,Param44,
		14,Param9,
		1,Param53,
		1,Param55;

[ParamClass]
	MaxInst = 63;
	Descriptor = 0x9;
	CfgAssembly = 103;

[Groups]
	Group1 = "I/O - Input Values", 10,
		1,2,9,10,3,4,7,8,5,6;
	Group2 = "I/O - Input Status", 21,
		5,6,41,42,43,44,25,26,27,28,29,30,31,32,53,54,55,56,45,46,57;
	Group3 = "Cold Junction", 16,
		9,10,3,4,53,54,55,56,47,48,49,50,51,52,17,18;
	Group4 = "Configuration", 30,
		3,4,7,8,11,12,13,14,15,16,19,20,21,22,23,24,33,34,35,36,37,38,39,40,47,48,49,50,51,52;
	Group5 = "Calibration", 10,
		1,2,9,10,45,46,17,18,59,58;
	Group6 = "PointBus", 3,
		61,62,63;

[IO_Info]

	Default = 0x4;

	PollInfo = 0xF,
		1,
		0;

	StrobeInfo = 0xF,
		1,
		0;

	COSInfo = 0x7,
		1,
		0;

	CyclicInfo = 0xB,
		1,
		0;

	Input1 = 8,
		0, 
		0xF, 
		"1734-IT2I Produce Connection",
		6,
		"20 04 24 65 30 03",
		"Producing connection contains state of the two inputs and their status and the CJC temperature plus staus. See the Install Instructions for definitions of the 8 bytes. COS: - Change of State is determined by the STATUS data. - Data will be produce cyclic-ly until status changes (like level alarm).";
