[File]
	DescText = "Point IO 1734-OE2V/B";
	CreateDate = 11-21-2001;
	CreateTime = 16:00:00;
	ModDate = 03-15-2006;                               
	ModTime = 06:50:00;                            
	Revision = 2.3;

[Device]
	VendCode = 1;
	VendName = "Allen-Bradley Company, Inc.";
	ProdType = 115;
	ProdTypeStr = "Miscellaneous I/O";
	ProdCode= 56;
	MajRev = 2;
	MinRev = 5;
	ProdName = "PointIO 2pt 24Vdc Analog Voltage Output";
	Catalog = "1734-OE2V/B";
	Icon = "1734yellow.ico";


[Params]
	Param1 = 0,
		6,"20 21 24 01 30 09",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Group Run/Idle Command",
		"",
		"Sets Outputs to the Idle State.",
		0,1,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param2 = 0,
		6,"20 0B 24 01 30 03",	$ Link Path Size, Link Path
		0x0020,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Output Value #0",
		"",
		"Value of analog Output point.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param3 = 0,
		6,"20 0B 24 02 30 03",	$ Link Path Size, Link Path
		0x0020,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Output Value #1",
		"",
		"Value of analog Output point.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param4 = 0,
		6,"20 0B 24 01 30 04",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Status #0",
		"",
		"Status of Output channel.  This bit is the OR of all possible channel Faults.  \n\nPossible Faults:\n - Low or High Clamp Alarms\n - No Field Power  \n\nIf Alarms are 'Latched', the 'Reset Latched Alarm' parameter is needed to clear it.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param5 = 0,
		6,"20 0B 24 02 30 04",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Status #1",
		"",
		"Status of Output channel.  This bit is the OR of all possible channel Faults.  \n\nPossible Faults:\n - Low or High Clamp Alarms\n - No Field Power  \n\nIf Alarms are 'Latched', the 'Reset Latched Alarm' parameter is needed to clear it.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param6 = 0,
		6,"20 0B 24 01 30 07",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Output Range #0",
		"",
		"Defines type and Range of Output signal.  \n\nValid Selections:\n   0 to +10 V\n   -10 to +10 V \n\nThe Range specifies the Scaling endpoints.",
		0,9,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param7 = 0,
		6,"20 0B 24 02 30 07",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Output Range #1",
		"",
		"Defines type and Range of Output signal.  \n\nValid Selections:\n   0 to +10 V\n   -10 to +10 V \n\nThe Range specifies the Scaling endpoints.",
		0,9,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param8 = 0,
		6,"20 0B 24 01 30 08",	$ Link Path Size, Link Path
		0x0012,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Value Data Type #0",
		"",
		"Data type of Output value.  \nIt is not settable and will always return 'Signed Integer.'",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param9 = 0,
		6,"20 0B 24 02 30 08",	$ Link Path Size, Link Path
		0x0012,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Value Data Type #1",
		"",
		"Data type of Output value.  \nIt is not settable and will always return 'Signed Integer.'",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param10 = 0,
		6,"20 0B 24 01 30 09",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Fault State #0",
		"",
		"The Output will go to this state during a Communication Fault.  \n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp value\n - Go to High Clamp value\n - Go to Fault value",
		0,3,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param11 = 0,
		6,"20 0B 24 02 30 09",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Fault State #1",
		"",
		"The Output will go to this state during a Communication Fault.  \n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp value\n - Go to High Clamp value\n - Go to Fault value",
		0,3,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param12 = 0,
		6,"20 0B 24 01 30 0a",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Idle State #0",
		"",
		"The Output will go to this state during Idle or Program mode.  \n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp value\n - Go to High Clamp value\n - Go to Idle value",
		0,3,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param13 = 0,
		6,"20 0B 24 02 30 0a",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Idle State #1",
		"",
		"The Output will go to this state during Idle or Program mode.  \n\nPossible choices are:\n - Hold Last State\n - Go to Low Clamp value\n - Go to High Clamp value\n - Go to Idle value",
		0,3,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Param14 = 0,
		6,"20 0B 24 01 30 0B",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Fault Value #0",
		"",
		"When the Fault State is set to 'Fault Value', \nthis is the value the Output will go to during a Communication Fault.  \nThe value is bounded by the High and Low Clamps.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param15 = 0,
		6,"20 0B 24 02 30 0B",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Fault Value #1",
		"",
		"When the Fault State is set to 'Fault Value', \nthis is the value the Output will go to during a Communication Fault.  \nThe value is bounded by the High and Low Clamps.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param16 = 0,
		6,"20 0B 24 01 30 0C",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Idle Value #0",
		"",
		"When the Idle State is set to 'Idle Value,' \nthis is the value the Output will go to during Idle or Program mode.  \nThe value is bounded by the High and Low Clamps.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param17 = 0,
		6,"20 0B 24 02 30 0C",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Idle Value #1",
		"",
		"When the Idle State is set to 'Idle Value,' \nthis is the value the Output will go to during Idle or Program mode.  \nThe value is bounded by the High and Low Clamps.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param18 = 0,
		6,"20 0B 24 01 30 65",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Scaling #0",
		"",
		"Value to apply 0 V or -10 V (depending on Range selected) to the Output.  \nAlso known as Low Scaling value or Low Engineering units.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param19 = 0,
		6,"20 0B 24 02 30 65",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Scaling #1",
		"",
		"Value to apply 0 V or -10 V (depending on Range selected) to the Output.  \nAlso known as Low Scaling value or Low Engineering units.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param20 = 0,
		6,"20 0B 24 01 30 67",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Scaling #0",
		"",
		"Value to apply +10 V to the Output.  \nAlso known as High Scaling value or High Engineering units.",
		-32768,32767,10000,
		1,1,1,0,
		0,0,0,0,
		0;

	Param21 = 0,
		6,"20 0B 24 02 30 67",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Scaling #1",
		"",
		"Value to apply +10 V to the Output.  \nAlso known as High Scaling value or High Engineering units.",
		-32768,32767,10000,
		1,1,1,0,
		0,0,0,0,
		0;

	Param22 = 0,
		6,"20 0B 24 01 30 68",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Clamp #0",
		"",
		"Lowest value of the Output.  \nIf the Output value is set below this value, \nthe Output will be set to the Low Clamp value. \nIf the Low Clamp value is violated, \nthe 'Low Clamp Alarm Status' bit will FAULT.  \nTo disable, set to -32768.",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param23 = 0,
		6,"20 0B 24 02 30 68",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"Low Clamp #1",
		"",
		"Lowest value of the Output.  \nIf the Output value is set below this value, \nthe Output will be set to the Low Clamp value. \nIf the Low Clamp value is violated, \nthe 'Low Clamp Alarm Status' bit will FAULT.  \nTo disable, set to -32768.",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param24 = 0,
		6,"20 0B 24 01 30 69",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Clamp #0",
		"",
		"Highest value of the Output.  \nIf the Output value is set above this value,  \nthe Output will be the High Clamp value. \nIf the High Clamp value is violated, \nthe 'High Clamp Alarm Status' bit will FAULT.  \nTo disable, set to 32767.",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param25 = 0,
		6,"20 0B 24 02 30 69",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		3, 2,	$ Data Type, Data Size
		"High Clamp #1",
		"",
		"Highest value of the Output.  \nIf the Output value is set above this value,  \nthe Output will be the High Clamp value. \nIf the High Clamp value is violated, \nthe 'High Clamp Alarm Status' bit will FAULT.  \nTo disable, set to 32767.",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param26 = 0,
		6,"20 0B 24 01 30 6C",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Enable Alarm Latch #0",
		"",
		"Alarms will Latch FAULTED until a 'Latch Reset' command is received.  \n\nAlarms effected:\n - Low Clamp Alarm \n - High Clamp Alarm \n\nStatus not effected:\n - Output Status (No Field Power)  \n\nThis is useful in tracking transient or momentary errors.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param27 = 0,
		6,"20 0B 24 02 30 6C",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Enable Alarm Latch #1",
		"",
		"Alarms will Latch FAULTED until a 'Latch Reset' command is received.  \n\nAlarms effected:\n - Low Clamp Alarm \n - High Clamp Alarm \n\nStatus not effected:\n - Output Status (No Field Power)  \n\nThis is useful in tracking transient or momentary errors.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param28 = 0,
		6,"20 0B 24 01 30 6D",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Disable Alarms #0",
		"",
		"If Alarms are Disabled, these Alarms for this channel will show No FAULT.  \n - Low Clamp Alarm  \n - High Clamp Alarm  \n\nStatus not effected:  \n - Output Status (No Field Power)  \n\nThis is useful for unused channels. \nNote:  High and Low Clamps are not Disabled.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param29 = 0,
		6,"20 0B 24 02 30 6D",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Disable Alarms #1",
		"",
		"If Alarms are Disabled, these Alarms for this channel will show No FAULT.  \n - Low Clamp Alarm  \n - High Clamp Alarm  \n\nStatus not effected:  \n - Output Status (No Field Power)  \n\nThis is useful for unused channels. \nNote:  High and Low Clamps are not Disabled.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param30 = 0,
		6,"20 0B 24 01 30 6E",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Clamp Status #0",
		"",
		"If Low Clamp Alarm Status is FAULTED, \nthe requested Output value is below the Clamp value.  \nConsequently, the Output is set to the Low Clamp value.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param31 = 0,
		6,"20 0B 24 02 30 6E",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Low Clamp Status #1",
		"",
		"If Low Clamp Alarm Status is FAULTED, \nthe requested Output value is below the Clamp value.  \nConsequently, the Output is set to the Low Clamp value.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param32 = 0,
		6,"20 0B 24 01 30 6F",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High Clamp Status #0",
		"",
		"If High Clamp Alarm Status is FAULTED, \nthe requested Output value is above the Clamp value.  \nConsequently, the Output is set to the High Clamp value.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param33 = 0,
		6,"20 0B 24 02 30 6F",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"High Clamp Status #1",
		"",
		"If High Clamp Alarm Status is FAULTED, \nthe requested Output value is above the Clamp value.  \nConsequently, the Output is set to the High Clamp value.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param34 = 0,
		6,"20 0B 24 01 30 7C",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Bad Cal Status #0",
		"",
		"This bit shows the current status of calibration for this channel.  \n'Good Calibration' means the data stored in EEPROM is within tolerances. \n'Calibration Fault' means the module is not calibrated and is using default values.  \n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param35 = 0,
		6,"20 0B 24 02 30 7C",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Bad Cal Status #1",
		"",
		"This bit shows the current status of calibration for this channel.  \n'Good Calibration' means the data stored in EEPROM is within tolerances. \n'Calibration Fault' means the module is not calibrated and is using default values.  \n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param36 = 0,
		6,"20 03 24 01 30 64",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"AutoBaud",
		"",
		"AutoBaud allows the module to match the Baud Rate of existing devices \non a network.  \n\nChanges to this attribute take effect after the next power up.  \nIf 'Enabled', the Baud Rate Attribute cannot be set.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param37 = 0,
		6,"20 0F 24 01 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Calibration Channel Select",
		"",
		"Choose which channel or channels to Calibrate.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param38 = 0,
		6,"20 0F 24 02 30 01",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		11, 4,	$ Data Type, Data Size
		"Channel 0 Low Value",
		"V",
		"Enter the measured value at the Output terminal after issuing the \n'Output Low Reference' command.  \nEnter the value in volts (e.g. -10.0035).",
		-3.402823E+38,3.402823E+38,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param39 = 0,
		6,"20 0F 24 03 30 01",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		11, 4,	$ Data Type, Data Size
		"Channel 0 High Value",
		"V",
		"Enter the measured value at the Output terminal after issuing the \n'Output High Reference' command.  \nEnter the value in volts (e.g. 10.0046).",
		-3.402823E+38,3.402823E+38,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param40 = 0,
		6,"20 0F 24 04 30 01",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		11, 4,	$ Data Type, Data Size
		"Channel 1 Low Value",
		"V",
		"Enter the measured value at the Output terminal after issuing the \n'Output Low Reference' command.  \nEnter the value in volts (e.g. -10.0035).",
		-3.402823E+38,3.402823E+38,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param41 = 0,
		6,"20 0F 24 05 30 01",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		11, 4,	$ Data Type, Data Size
		"Channel 1 High Value",
		"V",
		"Enter the measured value at the Output terminal after issuing the \n'Output High Reference' command.  \nEnter the value in volts (e.g. 10.0046).",
		-3.402823E+38,3.402823E+38,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param42 = 0,
		6,"20 0F 24 06 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Calibration Command",
		"",
		"This command puts the module in different calibration modes.  \n\nBegin Calibration - Initializes the module for calibration.  \nOutput Low Reference - Generates approximately -10.0 V at the selected Output(s).  \nOutput High Reference - Generates approximately +10.0 V at the selected Output(s).  \nFinish Calibration - Uses the measured values to compensate the Output(s).  \nAbort Calibration - Immediately terminates calibration process and uses \nprevious calibration data. \n\nNote: Module must be stand-alone or in Idle/Program mode. \nFurther Note: The Low and High measured values must be sent to the \nmodule before issuing the 'Finish Calibration' command.",
		0,5,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param43 = 0,
		6,"20 0F 24 07 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Reset Latched Alarms",
		"",
		"This parameter clears any Latched Alarms in the selected channel(s).  \n\nAlarms effected:  \n - Low Clamp Alarm  \n - High Clamp Alarm  \n\nIf the Alarm condition still exists, the Fault will not be cleared.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param44 = 0,
		7,"21 12 03 24 01 30 03",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		4, 1,	$ Data Type, Data Size
		"Sequential AutoAddress",
		"",
		"Sequential AutoAddress will re-assign the node address of every module to the right.  \nEach module will change it's node address to one greater than it's neighbor.  \n\nMAKE SURE THE NODE ADDRESS OF THIS MODULE IS THE \nDESIRED VALUE BEFORE ISSUING THIS COMMAND.  \n\nWhen this command is set, each module to the right will get a new address \none greater than it's neighbor.  \nThe address will ripple through a line of Point I/O modules.  \n\nSteps to Auto Address a line of Point I/O modules:\n 1.) Set the address of the first module (next to PDN or adapter).\n 2.) Send the Auto Address command to 'Sequential Address.'\n 3.) All modules in line will reset with new sequential addresses. \n\nExample:\nThere are 5 Point modules in a line, and the address of the first module is 10. \nAfter the 'Sequential Address' command is sent to the first module, the node \naddress of the line will be: 10, 11, 12, 13, and 14.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param45 = 0,
		7,"21 12 03 24 01 30 05",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Broadcast Baud Rate",
		"",
		"This command will change the Baud Rate of this and every module \nto the right to the value indicated.  \nIf AutoBaud is ENABLED, \nthis command will not change the operation of the module at power up.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param46 = 0,
		7,"21 12 03 24 01 30 06",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		8, 1,	$ Data Type, Data Size
		"Broadcast AutoBaud",
		"",
		"This command will change the AutoBaud attribute of this and every module \nto the right to the value indicated.  \nIf AutoBaud is 'Disabled,' the Baud Rate parameter will set the \nBaud Rate the next time the module is powered up.",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

[EnumPar]
	Param1 =
 		"Idle",
		"Run";
	Param4 =
 		"Normal Operation",
		"FAULT";
	Param5 =
 		"Normal Operation",
		"FAULT";
	Param6 =
 		"4mA to 20mA (Invalid)",
		"0 V to +10 V",
		"0mA to 20mA (Invalid)",
		"-10 V to +10 V",
		"0 V to 5 V (Invalid)",
		"-5 V to 5 V (Invalid)",
		"1 V to 5 V (Invalid)",
		"-15mV to 75mV (Invalid)",
		"-15mV to 30mV (Invalid)",
		"0mA to 50mA (Invalid)";
	Param7 =
 		"4mA to 20mA (Invalid)",
		"0 V to +10 V",
		"0mA to 20mA (Invalid)",
		"-10 V to +10 V",
		"0 V to 5 V (Invalid)",
		"-5 V to 5 V (Invalid)",
		"1 V to 5 V (Invalid)",
		"-15mV to 75mV (Invalid)",
		"-15mV to 30mV (Invalid)",
		"0mA to 50mA (Invalid)";
	Param8 =
 		"Signed Integer",
		"Real",
		"Unsigned Integer";
	Param9 =
 		"Signed Integer",
		"Real",
		"Unsigned Integer";
	Param10 =
 		"Hold Last State",
		"Go to Low Clamp",
		"Go to High Clamp",
		"Go to Fault Value";
	Param11 =
 		"Hold Last State",
		"Go to Low Clamp",
		"Go to High Clamp",
		"Go to Fault Value";
	Param12 =
 		"Hold Last State",
		"Go to Low Clamp",
		"Go to High Clamp",
		"Go to Idle Value";
	Param13 =
 		"Hold Last State",
		"Go to Low Clamp",
		"Go to High Clamp",
		"Go to Idle Value";
	Param26 =
 		"Disable",
		"Enable Latching Alarms";
	Param27 =
 		"Disable",
		"Enable Latching Alarms";
	Param28 =
 		"Alarms Enabled",
		"Alarms Disabled";
	Param29 =
 		"Alarms Enabled",
		"Alarms Disabled";
	Param30 =
 		"No Fault",
		"Low Clamp FAULT";
	Param31 =
 		"No Fault",
		"Low Clamp FAULT";
	Param32 =
 		"No Fault",
		"High Clamp FAULT";
	Param33 =
 		"No Fault",
		"High Clamp FAULT";
	Param34 =
 		"Good Calibration",
		"Calibration FAULT";
	Param35 =
 		"Good Calibration",
		"Calibration FAULT";
	Param36 =
 		"Enable",
		"Disable";
	Param37 =
 		"None",
		"Channel 0",
		"Channel 1",
		"Both Channels";
	Param42 =
 		"Do Nothing",
		"Begin Calibration",
		"Output Low Reference",
		"Output High Reference",
		"Finish Calibration",
		"Abort Calibration";
	Param43 =
 		"Do Nothing",
		"Channel 0",
		"Channel 1",
		"Both Channels";
	Param44 =
 		"Do Nothing",
		"Sequential Address";
	Param45 =
 		"Do Nothing",
		"125 KHz",
		"250 KHz",
		"500 KHz";
	Param46 =
 		"Do Nothing",
		"Enable",
		"Disable";

[Assembly]
	Revision = 2;

	Assem101 = "1734-OE2V Produce Assembly","",
		,,,,
		1,Param4,
		1,,
		1,Param30,
		1,Param32,
		4,,
		1,Param5,
		1,,
		1,Param31,
		1,Param33,
		4,;

	Assem102 = "1734-OE2V Consume Assembly","",
		,0x0001,,,
		16,Param2,
		16,Param3;

[ParamClass]
	MaxInst = 46;
	Descriptor = 0x9;
	CfgAssembly = 103;

[Groups]
	Group1 = "I/O - Output Values", 2,
		2,3;
	Group2 = "I/O - Output Status", 7,
		4,5,30,31,32,33,43;
	Group3 = "Configuration", 26,
		1,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,36;
	Group4 = "Calibration", 8,
		34,35,37,38,39,40,41,42;
	Group5 = "PointBus", 3,
		44,45,46;

[IO_Info]

	Default = 0x4;

	PollInfo = 0xF,
		1,
		1;

	StrobeInfo = 0xF,
		1,
		0;

	COSInfo = 0x7,
		1,
		1;

	CyclicInfo = 0xB,
		1,
		1;

	Input1 = 2,
		0, 
		0xF, 
		"1734-OE2V Produce Connection",
		6,
		"20 04 24 65 30 03",
		"Produce Connection contains status of the two Outputs.";

	Output1 = 4,
		0, 
		0xD, 
		"1734-OE2V Consume Connection",
		6,
		"20 04 24 66 30 03",
		"Consume Connection contains value of the two Outputs.";
