$ Electronic Data Sheet for ArmorPoint  (1738-IR2M12/A)
$ Copyright 2006 by Rockwell Automation
$ Universal version for: DeviceNet, ControlNet, and EthernetIP
$ Note: This version was originally done with EzEDS - now hand edit
$       Therefore, limited comments

$ Revision History
$ Revision	Date		Change
$	1.1	02Jan2004	Started with revision 3.1 of 1734-IR2/C
$	1.2	11Jan2003	Updated Device Revision to 3.3
$	2.1	30Nov2004	Added Assem124 - Changed CNXNs for 3rd Party
$	3.1	06Feb2006	Update to new DeviceNet Premier Integration EDS Guidelines
$				Removed Assem124 from Listen Only Connection

[File]
	DescText = "ArmorPoint 1738-IR2M12/A";
	CreateDate  = 01-30-2002;
	CreateTime  = 15:00:00;
	ModDate     = 02-26-2006;
	ModTime     = 11:00:00;
	Revision    = 3.1;
	HomeURL    = "http://www.ab.com/networks/eds/DN/00010073007D0300.eds";

[Device]
	VendCode = 1;
	VendName = "Rockwell Automation/Allen-Bradley";
	ProdType = 115;
	ProdTypeStr = "Rockwell Automation Miscellaneous";
	ProdCode = 125;
	MajRev = 3;
	MinRev = 3;
	ProdName = "ArmorPoint 2pt RTD Input M12";
	Catalog = "1738-IR2M12/A";
	Icon = "1738-2M12BROWN.ico";
	1_RSNetWorx_DNetTool = "RSI.DeviceNet.EDSApplet";
	1_RSNetWorx_NoAutoEnter = "Yes";
	ExcludeFromAdapterRackConnection = Yes;

[Device Classification]
     Class1 =      DeviceNet;

[Params]
	Param1 = 0,
		6,"20 0A 24 01 30 03",	$ Link Path Size, Link Path
		0x0030,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Input Value #0",
		"",
		"Value of RTD input point scaled to chosen units.\nIf in 'ohms' (default), the value returned will be in tenths of Ohms.\n(i.e. 123 Ohms = 1230)",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param2 = 0,
		6,"20 0A 24 02 30 03",	$ Link Path Size, Link Path
		0x0030,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Input Value #1",
		"",
		"Value of RTD input point scaled to chosen units.\nIf in 'ohms' (default), the value returned will be in tenths of Ohms.\n(i.e. 123 Ohms = 1230)",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param3 = 0,
		6,"20 0A 24 01 30 71",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC6, 1,	$ Data Type, Data Size
		"RTD Type #0",
		"",
		"Select the RTD type that the input will be using.\nSome of the types are not valid and saved for future use.\n\nValid types are:\n - 100 Ohm Pt 385\n - 200 Ohm Pt 385\n - 100 Ohm Pt 3916\n - 200 Ohm Pt 3916\n - 10 Ohm Cu 427\n - 120 Ohm Ni 672\n - 100 Ohm Ni 618\n - 120 Ohm Ni 618",
		0,12,1,
		,,,,
		,,,,
		;

	Enum3 =	0, "Ohms",
			1, "100ohm Pt 385",
			2, "200ohm Pt 385",
			3, "Not Valid",
			4, "Not Valid",
			5, "100ohm Pt 3916",
			6, "200ohm Pt 3916",
			7, "Not Valid",
			8, "Not Valid",
			9, "10ohm Cu 427",
			10,"120ohm Ni 672",
			11,"100ohm Ni 618",
			12,"120ohm Ni 618";

	Param4 = 0,
		6,"20 0A 24 02 30 71",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC6, 1,	$ Data Type, Data Size
		"RTD Type #1",
		"",
		"Select the RTD type that the input will be using.\nSome of the types are not valid and saved for future use.\n\nValid types are:\n - 100 Ohm Pt 385\n - 200 Ohm Pt 385\n - 100 Ohm Pt 3916\n - 200 Ohm Pt 3916\n - 10 Ohm Cu 427\n - 120 Ohm Ni 672\n - 100 Ohm Ni 618\n - 120 Ohm Ni 618",
		0,12,1,
		,,,,
		,,,,
		;

	Enum4 =	0, "Ohms",
			1, "100ohm Pt 385",
			2, "200ohm Pt 385",
			3, "Not Valid",
			4, "Not Valid",
			5, "100ohm Pt 3916",
			6, "200ohm Pt 3916",
			7, "Not Valid",
			8, "Not Valid",
			9, "10ohm Cu 427",
			10,"120ohm Ni 672",
			11,"100ohm Ni 618",
			12,"120ohm Ni 618";

	Param5 = 0,
		6,"20 0A 24 01 30 8D",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC6, 1,	$ Data Type, Data Size
		"Temperature Scale #0",
		"",
		"Use the Temperature Scale parameter to select a predefined scale or a custom scale.\n'Custom Scale' allows the user to enter the scaling endpoint values.\nIf using 'Ohms' RTD Type, this parameter is ignored\n\nPredefined Scales: Celsius(C), Fahrenheit(F), Kelvin(K), and Rankine(R)\nScaling Endpoints for 'Custom Scale' (low & high):\n Ohms: 100 Ohms & 500 Ohms\n Pt RTDs: 0'C & 500 'C\n Cu RTD: 0'C & 250'C\n Ni RTDs: 0'C & 250'C",
		0,4,1,
		,,,,
		,,,,
		;

	Enum5 =	0,"Custom Scale",
			1,"Deg C",
			2,"Deg F",
			3,"Deg K",
			4,"Deg R";

	Param6 = 0,
		6,"20 0A 24 02 30 8D",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC6, 1,	$ Data Type, Data Size
		"Temperature Scale #1",
		"",
		"Use the Temperature Scale parameter to select a predefined scale or a custom scale.\n'Custom Scale' allows the user to enter the scaling endpoint values.\nIf using 'Ohms' RTD Type, this parameter is ignored\n\nPredefined Scales: Celsius(C), Fahrenheit(F), Kelvin(K), and Rankine(R)\nScaling Endpoints for 'Custom Scale' (low & high):\n Ohms: 100 Ohms & 500 Ohms\n Pt RTDs: 0'C & 500 'C\n Cu RTD: 0'C & 250'C\n Ni RTDs: 0'C & 250'C",
		0,4,1,
		,,,,
		,,,,
		;

	Enum6 =	0,"Custom Scale",
			1,"Deg C",
			2,"Deg F",
			3,"Deg K",
			4,"Deg R";

	Param7 = 0,
		6,"20 0A 24 01 30 04",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Status #0",
		"",
		"Status of input channel.  This bit is used to indicate a general channel fault.\n\nPossible faults:\n- Over/Under Range\n- Level Alarm violation\n- Bad Calibration\n- Loss of Communications to the A/D.\n- Hardware Fault",
		0,1,0,
		,,,,
		,,,,
		;

	Enum7 = 0,"Normal Operation", 1,"CHANNEL FAULT";

	Param8 = 0,
		6,"20 0A 24 02 30 04",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Status #1",
		"",
		"Status of input channel.  This bit is used to indicate a general channel fault.\n\nPossible faults:\n- Over/Under Range\n- Level Alarm violation\n- Bad Calibration\n- Loss of Communications to the A/D.\n- Hardware Fault",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum8 = 0,"Normal Operation", 1,"CHANNEL FAULT";

	Param9 = 0,
		6,"20 0A 24 01 30 74",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC7, 2,	$ Data Type, Data Size
		"Digital Filter #0",
		"ms",
		"Filter time constant in milliseconds.  See manual for equation.\nTo disable, enter 0 ms.\nMaximum value is 10,000 ms",
		0,10000,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param10 = 0,
		6,"20 0A 24 02 30 74",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC7, 2,	$ Data Type, Data Size
		"Digital Filter #1",
		"ms",
		"Filter time constant in milliseconds.  See manual for equation.\nTo disable, enter 0 ms.\nMaximum value is 10,000 ms",
		0,10000,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param11 = 0,
		6,"20 0A 24 01 30 6D",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Low Low Alarm Status #0",
		"",
		"Indicates channel Value is less than Low Low Alarm value.\n - 'No Fault' = channel Value above Low Low Alarm Value\n - 'Low Low Alarm FAULT' = channel value below Low Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum11 = 0,"No Fault", 1,"Low Low Alarm FAULT";

	Param12 = 0,
		6,"20 0A 24 02 30 6D",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Low Low Alarm Status #1",
		"",
		"Indicates channel Value is less than Low Low Alarm value.\n - 'No Fault' = channel Value above Low Low Alarm Value\n - 'Low Low Alarm FAULT' = channel value below Low Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum12 = 0,"No Fault", 1,"Low Low Alarm FAULT";

	Param13 = 0,
		6,"20 0A 24 01 30 6B",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Low Alarm Status #0",
		"",
		"Indicates channel Value is less than Low Alarm value.\n - 'No Fault' = channel Value above Low Alarm Value\n - 'Low Alarm FAULT' = channel value below Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum13 = 0,"No Fault", 1,"Low Alarm FAULT";

	Param14 = 0,
		6,"20 0A 24 02 30 6B",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Low Alarm Status #1",
		"",
		"Indicates channel Value is less than Low Alarm value.\n - 'No Fault' = channel Value above Low Alarm Value\n - 'Low Alarm FAULT' = channel value below Low Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum14 = 0,"No Fault", 1,"Low Alarm FAULT";

	Param15 = 0,
		6,"20 0A 24 01 30 6C",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"High Alarm Status #0",
		"",
		"Indicates channel Value is greater than High Alarm value.\n - 'No Fault' = channel Value below High Alarm Value\n - 'High Alarm FAULT' = channel value above High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum15 = 0,"No Fault", 1,"High Alarm FAULT";

	Param16 = 0,
		6,"20 0A 24 02 30 6C",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"High Alarm Status #1",
		"",
		"Indicates channel Value is greater than High Alarm value.\n - 'No Fault' = channel Value below High Alarm Value\n - 'High Alarm FAULT' = channel value above High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum16 = 0,"No Fault", 1,"High Alarm FAULT";

	Param17 = 0,
		6,"20 0A 24 01 30 6E",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"High High Alarm Status #0",
		"",
		"Indicates channel Value is greater than High High Alarm value.\n - 'No Fault' = channel Value below High High Alarm Value\n - 'High High Alarm FAULT' = channel value above High High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum17 = 0,"No Fault", 1,"High High Alarm FAULT";

	Param18 = 0,
		6,"20 0A 24 02 30 6E",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"High High Alarm Status #1",
		"",
		"Indicates channel Value is greater than High High Alarm value.\n - 'No Fault' = channel Value below High High Alarm Value\n - 'High High Alarm FAULT' = channel value above High High Alarm Value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum18 = 0,"No Fault", 1,"High High Alarm FAULT";

	Param19 = 0,
		6,"20 0A 24 01 30 77",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Low Low Alarm #0",
		"",
		"Low Low Alarm Threshold.\nIf input value drops below this value, Low Low Alarm Status will Fault.\nDefault = -32768 (disabled).",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param20 = 0,
		6,"20 0A 24 02 30 77",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Low Low Alarm #1",
		"",
		"Low Low Alarm Threshold.\nIf input value drops below this value, Low Low Alarm Status will Fault.\nDefault = -32768 (disabled).",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param21 = 0,
		6,"20 0A 24 01 30 75",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Low Alarm #0",
		"",
		"Low Alarm Threshold.\nIf input value drops below this value, Low Alarm Status will Fault./nDefault = -32768 (disabled).",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param22 = 0,
		6,"20 0A 24 02 30 75",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Low Alarm #1",
		"",
		"Low Alarm Threshold.\nIf input value drops below this value, Low Alarm Status will Fault./nDefault = -32768 (disabled).",
		-32768,32767,-32768,
		1,1,1,0,
		0,0,0,0,
		0;

	Param23 = 0,
		6,"20 0A 24 01 30 76",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"High Alarm #0",
		"",
		"High Alarm Threshold.\nIf input value climbs above this value, High Alarm Status will Fault./nDefault = 32767 (disabled).",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param24 = 0,
		6,"20 0A 24 02 30 76",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"High Alarm #1",
		"",
		"High Alarm Threshold.\nIf input value climbs above this value, High Alarm Status will Fault.\nDefault = 32767 (disabled).",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param25 = 0,
		6,"20 0A 24 01 30 78",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"High High Alarm #0",
		"",
		"High High Alarm Threshold.\nIf input value climbs above this value, High High Alarm Status will Fault.\nDefault = 32767 (disabled).",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param26 = 0,
		6,"20 0A 24 02 30 78",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"High High Alarm #1",
		"",
		"High High Alarm Threshold.\nIf input value climbs above this value, High High Alarm Status will Fault.\nDefault = 32767 (disabled).",
		-32768,32767,32767,
		1,1,1,0,
		0,0,0,0,
		0;

	Param27 = 0,
		6,"20 0A 24 01 30 80",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Under Range Alarm Status #0",
		"",
		"Indicates channel Value is less than Under Range Alarm value (about 10 Ohms).\n - 'No Fault' = channel Value is above Under Range Alarm value\n - 'Under Range Alarm FAULT' = channel Value is below Under Range Alarm value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum27 = 0,"No fault", 1,"Under Range FAULT";

	Param28 = 0,
		6,"20 0A 24 02 30 80",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Under Range Alarm Status #1",
		"",
		"Indicates channel Value is less than Under Range Alarm value (about 10 Ohms).\n - 'No Fault' = channel Value is above Under Range Alarm value\n - 'Under Range Alarm FAULT' = channel Value is below Under Range Alarm value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum28 = 0,"No fault", 1,"Under Range FAULT";

	Param29 = 0,
		6,"20 0A 24 01 30 81",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Over Range Alarm Status #0",
		"",
		"Indicates channel Value is greater than Over Range Alarm value (600 Ohms).\n - 'No Fault' = channel Value is above Over Range Alarm value\n - 'Over Range Alarm FAULT' = channel Value is above Over Range Alarm value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum29 = 0,"No fault", 1,"Over Range FAULT";

	Param30 = 0,
		6,"20 0A 24 02 30 81",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Over Range Alarm Status #1",
		"",
		"Indicates channel Value is greater than Over Range Alarm value (600 Ohms).\n - 'No Fault' = channel Value is above Over Range Alarm value\n - 'Over Range Alarm FAULT' = channel Value is above Over Range Alarm value",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum30 = 0,"No fault", 1,"Over Range FAULT";

	Param31 = 0,
		6,"20 0A 24 01 30 69",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Disable Alarms #0",
		"",
		"If Alarms are Disabled, all alarms for this channel will show No FAULT.\nThis is useful for un-used channels.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum31 = 0,"Alarms Enabled", 1,"Alarms Disabled";

	Param32 = 0,
		6,"20 0A 24 02 30 69",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Disable Alarms #1",
		"",
		"If Alarms are Disabled, all alarms for this channel will show No FAULT.\nThis is useful for un-used channels.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum32 = 0,"Alarms Enabled", 1,"Alarms Disabled";

	Param33 = 0,
		6,"20 0A 24 01 30 68",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Enable Alarm Latch #0",
		"",
		"Alarms will latch FAULTED until a 'Latch Reset' command is received\n\nAlarms effected:\n - Input Status (Open wire)\n - Low & High level Alarms\n - Range Alarms\n\nThis is useful in tracking transient or momentary errors.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum33 = 0,"Disable", 1,"Enable Latching Alarms";

	Param34 = 0,
		6,"20 0A 24 02 30 68",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Enable Alarm Latch #1",
		"",
		"Alarms will latch FAULTED until a 'Latch Reset' command is received\n\nAlarms effected:\n - Input Status (Open wire)\n - Low & High level Alarms\n - Range Alarms\n\nThis is useful in tracking transient or momentary errors.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum34 = 0,"Disable", 1,"Enable Latching Alarms";

	Param35 = 0,
		6,"20 0A 24 01 30 65",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Low Scaling #0",
		"",
		"Value returned when input is 100 Ohms or 0'C.\nAlso known as Low Scaling value or Low Engineering units.\n\nLow Scaling points for each 'RTD type':\n Ohms: 100 Ohms\n Pt RTDs: 0'C\n Cu RTD: 0'C\n Ni RTDs: 0'C",
		-32768,32767,1000,
		1,1,1,0,
		0,0,0,0,
		0;

	Param36 = 0,
		6,"20 0A 24 02 30 65",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Low Scaling #1",
		"",
		"Value returned when input is 100 Ohms or 0'C.\nAlso known as Low Scaling value or Low Engineering units.\n\nLow Scaling points for each 'RTD type':\n Ohms: 100 Ohms\n Pt RTDs: 0'C\n Cu RTD: 0'C\n Ni RTDs: 0'C",
		-32768,32767,1000,
		1,1,1,0,
		0,0,0,0,
		0;

	Param37 = 0,
		6,"20 0A 24 01 30 67",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"High Scaling #0",
		"",
		"Value returned when input is 500 Ohms, 250'C, or 500'C.\nAlso known as High Scaling value or High Engineering units.\n\nHigh Scaling points for each 'RTD type':\n Ohms: 500 Ohms\n Pt RTDs: 500 'C\n Cu RTD: 250'C\n Ni RTDs: 250'C",
		-32768,32767,5000,
		1,1,1,0,
		0,0,0,0,
		0;

	Param38 = 0,
		6,"20 0A 24 02 30 67",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"High Scaling #1",
		"",
		"Value returned when input is 500 Ohms, 250'C, or 500'C.\nAlso known as High Scaling value or High Engineering units.\n\nHigh Scaling points for each 'RTD type':\n Ohms: 500 Ohms\n Pt RTDs: 500 'C\n Cu RTD: 250'C\n Ni RTDs: 250'C",
		-32768,32767,5000,
		1,1,1,0,
		0,0,0,0,
		0;

	Param39 = 0,
		6,"20 0F 24 03 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC6, 1,	$ Data Type, Data Size
		"Reset Latched Alarms",
		"",
		"This parameter clears any latched alarms in the selected channel(s).\nIf alarm condition still exists, the fault will not be cleared.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum39 =	0,"Do Nothing",
			1,"Channel 0",
			2,"Channel 1",
			3,"Both Channels";

	Param40 = 0,
		6,"20 20 24 01 30 6D",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC6, 1,	$ Data Type, Data Size
		"Notch Filter",
		"",
		"This parameter sets the Notch Filter of the A2D converter.\nA faster filter will sample the input faster.\n\nPossible Filter Settings:\n- 50 Hz\n- 60 Hz (default)\n- 100 Hz\n- 120 Hz\n- 200 Hz\n- 240 Hz\n- 300 Hz\n- 400 Hz\n- 480 Hz\n",
		0,8,1,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum40 =	0,"50 Hz",
			1,"60 Hz",
			2,"100 Hz",
			3,"120 Hz",
			4,"200 Hz",
			5,"240 Hz",
			6,"300 Hz",
			7,"400 Hz",
			8,"480 Hz";

	Param41 = 0,
		6,"20 0A 24 01 30 73",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Copper RTD Offset #0",
		"",
		"This is the error of Copper RTD (10Ohm Cu427) in Ohms.\nEnter value between -250 and 250 in hundredths of Ohms.\n(i.e. 361 = 3.61 Ohms)\n\nThis value will be added to the input reading before linearization.",
		-25000,25000,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param42 = 0,
		6,"20 0A 24 02 30 73",	$ Link Path Size, Link Path
		0x0000,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Copper RTD Offset #1",
		"",
		"This is the error of Copper RTD (10Ohm Cu427) in Ohms.\nEnter value between -250 and 250 in hundredths of Ohms.\n(i.e. 361 = 3.61 Ohms)\n\nThis value will be added to the input reading before linearization.",
		-25000,25000,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param43 = 0,
		6,"20 0A 24 01 30 83",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Bad Cal Status #0",
		"",
		"This bit shows the current status of calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tolerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum43 = 0,"Good Calibration", 1,"Calibration FAULT";

	Param44 = 0,
		6,"20 0A 24 02 30 83",	$ Link Path Size, Link Path
		0x0032,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Bad Cal Status #1",
		"",
		"This bit shows the current status of calibration for this channel.\n'Good Calibration' means the data stored in EEPROM is within tolerances.\n'Calibration Fault' means the module is not calibrated and is using default values.\n\nNote:  While in Calibration Mode, the status will be 'Bad Calibration.'",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum44 = 0,"Good Calibration", 1,"Calibration FAULT";

	Param45 = 0,
		6,"20 0F 24 02 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC6, 1,	$ Data Type, Data Size
		"Calibration Command",
		"",
		"This command puts the module in different calibration modes.\n\nBegin Calibration - Initializes the module for calibration.\nAccept Low Calibration - The value on the input is a stable 100.0 Ohms.\nAccept High Calibration - The value on the input is a stable 500.0 ohms.\nAbort Calibration - Immediately terminates calibration process and uses previous calibration.\n\nModule must be stand-alone or in Idle/Program mode.\nOnce the 'Accept Low' and 'Accept High' Commands have been sent, the module will exit calibration mode.\nThe module must be in 'ohms' mode.",
		0,4,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum45 =	0,"Do Nothing",
			1,"Begin Calibration",
			2,"Accept Low Calibration",
			3,"Accept High Calibration",
			4,"Abort Calibration";

	Param46 = 0,
		6,"20 0F 24 01 30 01",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC6, 1,	$ Data Type, Data Size
		"Calibration Channel Select",
		"",
		"Choose which channel or channels to calibrate.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum46 =	0,"None",
			1,"Channel 0",
			2,"Channel 1",
			3,"Both Channels";

	Param47 = 0,
		6,"20 03 24 01 30 64",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Autobaud",
		"",
		"Autobaud allows module to match the baud rate of existing devices on a network.\n\nChanges to this attribute take effect after next powerup.\nIf 'enabled', the Baud Rate Attribute can not be set.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum47 = 0,"Enable", 1,"Disable";

	Param48 = 0,
		7,"21 12 03 24 01 30 03",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC1, 1,	$ Data Type, Data Size
		"Sequential AutoAddress",
		"",
		"Sequential AutoAddress will re-assign the node address of ever module to the right.\nEach module will change it's node address to one greater than then it's neighbor.\n\nMAKE SURE THE NODE ADDRESS OF THIS MODULE IS THE DESIRED VALUE BEFORE ISSUING THIS COMMAND.\n\nWhen this command is set, each module to the right will get a new address one greater than it's neighbor.\nThe address will ripple through a line of Point I/O modules.\n\nSteps to Auto Address a line of Point I/O modules:\n 1.) Set the address of the first module (next to PDN or adapter).\n 2.) Send the Auto Address command to 'Sequential Address.'\n 3.) All modules in line will reset with new sequential addresses.\n\nExample:\nIf there are 5 Point modules in a line, and the address of the first module is 10.\nAfter the 'Sequential Address' command is sent to the first module, the node address of the line will be:\n 10, 11, 12, 13, and 14.",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum48 = 0,"Do Nothing", 1,"Sequential Address";

	Param49 = 0,
		7,"21 12 03 24 01 30 05",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC6, 1,	$ Data Type, Data Size
		"Broadcast Baud Rate",
		"",
		"This command will change the baud rate of this and every module to the right\nto the value indicated.\nIf AutoBaud is ENABLED, this command will not change the operation of the module at power up.",
		0,3,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum49 =	0,"Do Nothing",
			1,"125 kHz",
			2,"250 kHz",
			3,"500 kHz";

	Param50 = 0,
		7,"21 12 03 24 01 30 06",	$ Link Path Size, Link Path
		0x0002,	 $ Descriptor
		0xC6, 1,	$ Data Type, Data Size
		"Broadcast AutoBaud",
		"",
		"This command will change the AutoBaud attribute of this and every module to the right\nto the value indicated.\nIf AutoBaud is 'disabled,' the Baud Rate parameter will set the baud rate next time the module is powered up.",
		0,2,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum50 =	0,"Do Nothing",
			1,"Enable",
			2,"Disable";

$ DeviceNet Premier Integration 
	Param51 = 0,
		0,,	       $ No Path, Internal Parameter
		0x0230,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Ch0Data",
		"",
		"Value of analog input point scaled to chosen units.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param52 = 0,
		0,,	       $ No Path, Internal Parameter
		0x0230,	 $ Descriptor
		0xC3, 2,	$ Data Type, Data Size
		"Ch1Data",
		"",
		"Value of analog input point scaled to chosen units.",
		-32768,32767,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Param53 = 0,
		0,,          $ No Path, Internal Parameter
		0x0232,	 $ Descriptor
		0xD1, 1,	$ Data Type, Data Size
		"Ch0Status",
		"",
		"Status of input channel.  This bit is the OR of all channel faults.\n\nPossible faults:\n - High & Low level alarms\n - Range Alarms\n - Open wire\n - No Field Power\n",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum53 =	0,"Ch0Fault", 
			1,"Ch0Calibration",
			2,"Ch0LAlarm",
			3,"Ch0HAlarm",
			4,"Ch0LLAlarm",
			5,"Ch0HHAlarm",
			6,"Ch0Underrange",
			7,"Ch0Overrange";

	Param54 = 0,
		0,,          $ No Path, Internal Parameter
		0x0232,	 $ Descriptor
		0xD1, 1,	$ Data Type, Data Size
		"Ch1Status",
		"",
		"Status of input channel.  This bit is the OR of all channel faults.\n\nPossible faults:\n - High & Low level alarms\n - Range Alarms\n - Open wire\n - No Field Power\n",
		0,1,0,
		1,1,1,0,
		0,0,0,0,
		0;

	Enum54 =	0,"Ch1Fault", 
			1,"Ch1Calibration",
			2,"Ch1LAlarm",
			3,"Ch1HAlarm",
			4,"Ch1LLAlarm",
			5,"Ch1HHAlarm",
			6,"Ch1Underrange",
			7,"Ch1Overrange";

      Param101 =                    $ Revision of Configuration Assembly
        0,                          $ first field shall equal 0
        ,,                          $ path size,path
        0x0210,                     $ descriptor (readonly, no display)
        0xC7,                       $ data type : 16-bit Unsigned Integer
        2,                          $ data size in bytes
        "Configuration revision",   $ name
        "",                         $ units
        "",                         $ help string
        1,1,1,                      $ min,max,default data values
        0,0,0,0,                    $ mult,dev,base,offset scaling not used
        0,0,0,0,                    $ mult,dev,base,offset link not used
        0;                          $ decimal places not used

      Param102 =                    $ non-Logix header
        0,                          $ first field shall equal 0
        ,,                          $ path size,path
        0x0210,                     $ descriptor (readonly, no display)
        0xC7,                       $ data type : 16-bit Unsigned Integer
        2,                          $ data size in bytes
        "Non-Logix Header",         $ name
        "",                         $ units
        "",                         $ help string
        0x7001,0x7001,0x7001,       $ min,max,default data values
        0,0,0,0,                    $ mult,dev,base,offset scaling not used
        0,0,0,0,                    $ mult,dev,base,offset link not used
        0;                          $ decimal places not used

[Assembly]
	Revision = 2;

	Assem101 = "Data - with Status","",
		,,,,
		16,Param51,
		16,Param52,
		8,Param53,
		8,Param54;

	Assem123 = "1738-IR2M12 Configuration Assembly","",
		,0x0000,,,
		16,Param35,
		16,Param37,
		16,Param9,
		16,Param21,
		16,Param23,
		16,Param19,
		16,Param25,
		8,Param33,
		8,Param31,
		8,Param3,
		8,Param5,
		16,Param36,
		16,Param38,
		16,Param10,
		16,Param22,
		16,Param24,
		16,Param20,
		16,Param26,
		8,Param34,
		8,Param32,
		8,Param4,
		8,Param6,
		8,Param40,
		8,;

    Assem124 =                  $ Private config in Forward Open, Module
        "3rd Party Private Assembly",
        ,                       $ Path
        ,                       $ Length in bytes
        ,                       $ descriptor
        ,,                      $ reserved
        16,Param101,            $ configuration revision (only valid value is 1)
        16,;                    $ reserved - zeros

    Assem125 =                  $ Private config in Forward Open, Module
        "Adapter Config Assembly",
        ,                       $ Path
        ,                       $ Length in bytes
        ,                       $ descriptor
        ,,                      $ reserved
        16,Param102,            $ Non-Logix Header (constant 0x7001)
        16,1_RackSize,          $ number of slots
        16,Param101,            $ configuration revision (only valid value is 1)
        16,;                    $ reserved - zeros

    Assem126 =                  $ O2T (output data)
        "Ouput Data Assembly",
        ,                       $ Path
        ,                       $ Length in bytes
        ,                       $ descriptor
        ,                       $ reserved
        ;                       $ No Assembly sent to module

    Assem127 =                  $ T2O (input data)
        "Input Data Assembly",
        ,                       $ Path
        ,                       $ Length in bytes
        ,                       $ descriptor
        ,,                      $ reserved
        32,,                    $ Fault bits
        ,Assem101;              $ Assembly passed from module

[ParamClass]
	MaxInst = 102;
	Descriptor  = 0x09;       $ Bit 0: 1= parameter instances exist
                                $ Bit 1: 0= not full
                                $ Bit 2: 0= NVS command not needed
                                $ Bit 3: 1= Automaticly stored in EERPOM
	CfgAssembly = 123;

[Groups]
	Group1 = "I/O - Input Values", 8,
		1,2,7,8,3,4,5,6;
	Group2 = "I/O - Input Status", 15,
		7,8,11,12,13,14,15,16,17,18,27,28,29,30,39;
	Group3 = "Configuration", 25,
		3,4,5,6,35,36,37,38,9,10,19,20,21,22,23,24,25,26,31,32,33,34,40,41,42;
	Group4 = "Calibration", 6,
		1,2,43,44,45,46;
	Group5 = "PointBus", 3,
		48,49,50;

[IO_Info]
	1_COSetPathNotSupported = 1;                      $ Cnxn Obj does not support direct path setting

	Default = 0x4;

	PollInfo = 0xF,
		1,
		0;

	StrobeInfo = 0xF,
		1,
		0;

	COSInfo = 0x7,
		1,
		0;

	CyclicInfo = 0xB,
		1,
		0;

	Input1 = 6,
		0, 
		0xF, 
		"Data - with Status",
		6,
		"20 04 24 65 30 03",
		"Producing connection contains state of the two inputs and their status. See the Install Instructions for the definitions of each of the 6 bytes. COS: - Change of State is determined by the STATUS data. - Data will be produce cyclic-ly until status changes (like level alarm).";

[Connection Manager]
$   Connection6 =       $ There is No Exclusive Owner Connection

     Connection26 =     $ Input Only (nonLogix Direct to Module)
                        $ Catalogs        1734-IE2C, IE2V, IR2, IT2I	
                        $ Config Assem    123	
                        $ Consume Assem   0xBE (Input Only)	
                        $ Produce Assem   101	
        0x02030002,     $ trigger & transport
        0x44240305,     $ point/multicast & priority & realtime format
        ,0,,            $ O=>T default,description
        ,,Assem127,     $ T=>O default,description
        ,Assem124,      $ config part 1
        ,Assem123,      $ config part 2
        "Direct Input Only",  $ connection name
        "Direct Input Only Connection - Input data contains the state (analog level) of each of the inputs. There is NO output data.",   $ Help string
        "20 04 24 7B 2C BE 2C 65";

     Connection46 =     $ Listen Only (Direct to Module)
                        $ Catalogs        1734-IE2C, IE2V, IR2, IT2I	
                        $ Config Assem    123	
                        $ Consume Assem   0xBF (Listen Only)	
                        $ Produce Assem   101	
        0x01030002,     $ trigger & transport
        0x44240305,     $ point/multicast & priority & realtime format
        ,0,,            $ O=>T default,description
        ,,Assem127,     $ T=>O default,description
        ,,              $ config part 1
        ,,              $ config part 2 (module configuration)
        "Direct Listen Only",  $ connection name
        "Direct Listen Only Connection - Input data contains the state (analog level) of each of the inputs.",   $ Help string
        "20 04 24 7B 2C BF 2C 65";

[Port]
      Port1 =       DeviceNet,                          $ or maybe 1_Virtual_Backplane
                    "PointIO Backplane",                $ Name of backplane
                    "20 03 24 01",                      $ Path to DeviceNet Object Instance 1
                    1;                                  $ Port number 1

[Modular]
      Width =       1;

$ I/O Module EDS
$ Number of slots in rack = Product Code - 199
$ Number of I/O modules in rack = Product Code - 200
$ Note Rack# does not match in Adapter EDS, Adapter EDS includes one for Slot 0

	Rack1 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 201,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
            1;                $ Legal Slots

	Rack2 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 202,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
            1,2;              $ Legal Slots

	Rack3 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 203,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
            1,2,3;            $ Legal Slots

	Rack4 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 204,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
            1,2,3,4;          $ Legal Slots

	Rack5 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 205,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
            1,2,3,4,5;        $ Legal Slots

	Rack6 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 206,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
            1,2,3,4,5,6;      $ Legal Slots

	Rack7 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 207,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
            1,2,3,4,5,6,7;    $ Legal Slots

	Rack8 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 208,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
            1,2,3,4,5,6,7,8,9;$ Legal Slots

	Rack9 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 209,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10;
                              $ Legal Slots

	Rack10 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 210,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11;
                              $ Legal Slots

	Rack11 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 211,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12;
                              $ Legal Slots

	Rack12 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 212,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13;
                              $ Legal Slots

	Rack13 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 213,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14;
                              $ Legal Slots

	Rack14 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 214,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15;
                              $ Legal Slots

	Rack15 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 215,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16;
                              $ Legal Slots

	Rack16 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 216,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17;
                              $ Legal Slots

	Rack17 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 217,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18;
                              $ Legal Slots

	Rack18 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 218,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19;
                              $ Legal Slots

	Rack19 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 219,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20;
                              $ Legal Slots

	Rack20 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 220,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21;               $ Legal Slots

	Rack21 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 221,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22;            $ Legal Slots

	Rack22 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 222,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23;         $ Legal Slots

	Rack23 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 223,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24;      $ Legal Slots

	Rack24 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 224,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25;   $ Legal Slots

	Rack25 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 225,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26;
                              $ Legal Slots

	Rack26 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 226,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27;
                              $ Legal Slots

	Rack27 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 227,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28;
                              $ Legal Slots

	Rack28 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 228,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29;
                              $ Legal Slots

	Rack29 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 229,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30;
                              $ Legal Slots

	Rack30 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 230,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31;
                              $ Legal Slots

	Rack31 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 231,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32;
                              $ Legal Slots

	Rack32 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 232,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33;
                              $ Legal Slots

	Rack33 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 233,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34;
                              $ Legal Slots

	Rack34 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 234,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35;
                              $ Legal Slots

	Rack35 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 235,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36;
                              $ Legal Slots

	Rack36 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 236,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37;
                              $ Legal Slots

	Rack37 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 237,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38;
                              $ Legal Slots

	Rack38 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 238,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39;
                              $ Legal Slots

	Rack39 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 239,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40;
                              $ Legal Slots

	Rack40 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 240,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41;               $ Legal Slots

	Rack41 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 241,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42;            $ Legal Slots

	Rack42 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 242,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43;         $ Legal Slots

	Rack43 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 243,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44;      $ Legal Slots

	Rack44 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 244,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45;   $ Legal Slots

	Rack45 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 245,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46;
                              $ Legal Slots

	Rack46 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 246,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47;
                              $ Legal Slots

	Rack47 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 247,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48;
                              $ Legal Slots

	Rack48 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 248,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49;
                              $ Legal Slots

	Rack49 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 249,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50;
                              $ Legal Slots

	Rack50 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 250,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51;
                              $ Legal Slots

	Rack51 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 251,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52;
                              $ Legal Slots

	Rack52 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 252,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53;
                              $ Legal Slots

	Rack53 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 253,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54;
                              $ Legal Slots

	Rack54 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 254,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54,55;
                              $ Legal Slots

	Rack55 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 255,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56;
                              $ Legal Slots

	Rack56 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 256,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57;
                              $ Legal Slots

	Rack57 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 257,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58;
                              $ Legal Slots

	Rack58 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 258,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59;
                              $ Legal Slots

	Rack59 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 259,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60;
                              $ Legal Slots

	Rack60 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 260,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,
            61;               $ Legal Slots

	Rack61 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 261,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,
            61,62;            $ Legal Slots

	Rack62 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 262,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,
            61,62,63;         $ Legal Slots

	Rack63 =			$ Based on the virtual backplane (VB5FL)
            1,			$ VendorID = Allen-Bradley
            0x6C, 263,		$ Product Type, Product Code
            1, 1,			$ Major Revision, Minor Revision
            ,,,			$ Reserved
             1, 2, 3, 4, 5, 6, 7, 8, 9,10,11,12,13,14,15,16,17,18,19,20,
            21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,
            41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,
            61,62,63,64;      $ Legal Slots
