$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
$   EDS File for IntelliVAC Plus                       					      $
$   Version 1.01                           	                				      $
$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$



$$$  Conventions $$$$
$  RO =read only        $
$  NM = not monitor    $
$$$$$$$$$$$$$$$$


[File]

	DescText   = "EDS file for IntelliVAC Plus";
	CreateDate = 11-26-2007;
	CreateTime = 00:00:00;
	ModDate    = 09-18-2008;
	ModTime    = 00:00:00;
	Revision   = 1.01;
	HomeURL   = "http://www.ab.com/networks/eds/DN/00010073010B0100.eds";	

$==================================================================================================$
[Device]
	VendCode = 0x1;
	VendName = "Rockwell Automation/Allen-Bradley";
	ProdType = 115;					$Miscellaneous product
	ProdTypeStr = "Miscellaneous Type";
	ProdCode = 0x10B;			$267
	MajRev   = 0x1;
	MinRev   = 0X01;
	ProdName = "IntelliVAC Plus 5 IB";
	Catalog  = "IntelliVAC Plus";
	Icon     = "IEP5.ico";  


1_RSNetWorx_DNetTool   = "LeoApp.LeoDevice";
1_RSNetWorx_DNetToolEx = "1.00.00", "LeoApp.LeoDevice", "7.00","RSI.DeviceNet.EDSApplet.1";
1_DNetEDSAppletPlugIn  = "7.00.00", "DeviceLogixPlugIn.EDSAppletPlugIn.1";


$==================================================================================================$
[IO_Info]
	Default     = 0X0001;                   $ Polled IO is the default


        PollInfo =
                0x000F,         $ Poll connection can be used with all.
                1,              $ Input1 entry is the default input connection.
                1;              $ Output1 entry is the default output connection.

        COSInfo =
                0x0005,         $ COS connection can be used with Polled I/O.
                1,              $ Input1 entry is the default input connection.
                1;              $ Output1 entry is the default output connection.

        CyclicInfo =
                0x0009,         $ Cyclic connection can be used with Polled I/O.
                1,              $ Input1 entry is the default input connection.
                1;              $ Output1 entry is the default output connection.

        StrobeInfo =  
                0X000F,         $ Compatable with all
                1,              $ Input1 entry is the default input connection.
                0;              $ No strobe connection here

             
	              
	$$$$  Input (Produced) Assemblies $$$$
		              
	Input1 =
		   7,                              $ 7 bytes
		   0,                              $ all bits are significant
           0x000F,                 	       $ Poll, COS, Cyclic, Strobe
		   "IE & IB Inputs, Status, PNB",  $ Name String
		   8,                              $ Path Size
		   "21 04 00 25 0A 00 30 03",      $ Path for Assy instance 10
		   "IE & IB Inputs, Status, PNB\n"; $ Help string
	   
    InputExa1 =
              ,                       	   $ Size from AssemN
              ,                       	   $ Bits determined by AssemN member list
              0x000F,                 	   $ Poll, COS, Cyclic, Strobe
              ,                       	   $ Name String  from AssemN
              ,                       	   $ Path Size not applicable
              VariantExa1,            	   $ Variant for choosing Output Assem
              ;                       	   $ Help string not applicable

			  
	Input2 =
		   1,                              $ 1 byte
		   0,                              $ all bits are significant
		   0x000F,                         $ Poll, COS, Cyclic, Strobe
		   "IE inputs",                    $ Name String
		   8,                              $ Path Size
		   "21 04 00 25 0B 00 30 03",      $ Path for Assy instance 11
		   "IE inputs\n";                  $ Help string			  
			  
	InputExa2 =
		   1,                              $ 1 byte
		   0,                              $ all bits are significant
		   0x000F,                         $ Poll, COS, Cyclic, Strobe
		   "IE inputs",                    $ Name String
		   8,                              $ Path Size
		   "21 04 00 25 0B 00 30 03",      $ Path for Assy instance 11
		   "IE inputs\n";                  $ Help string				  
			  
			  
			  
	Input3 =
		   4,                              $ 4 bytes
		   0,                              $ all bits are significant
		   0x000F,                         $ Poll, COS, Cyclic, Strobe
		   "Produced Network Bits",        $ Name String
		   8,                              $ Path Size
		   "21 04 00 25 0C 00 30 03",      $ Path for Assy instance 12
		   "Produced Network Bits\n";      $ Help string			  
			  
	InputExa3 =
		   4,                              $ 4 bytes
		   0,                              $ all bits are significant
		   0x000F,                         $ Poll, COS, Cyclic, Strobe
		   "Produced Network Bits",        $ Name String
		   8,                              $ Path Size
		   "21 04 00 25 0C 00 30 03",      $ Path for Assy instance 12
		   "Produced Network Bits\n";      $ Help string						  
			  
			  
			  
	Input4 =
		   4,                              $ 4 bytes
		   0,                              $ all bits are significant
		   0x000F,                         $ Poll, COS, Cyclic, Strobe
		   "IE & IB Inputs",               $ Name String
		   8,                              $ Path Size
		   "21 04 00 25 0D 00 30 03",      $ Path for Assy instance 13
		   "IE & IB Inputs\n";             $ Help string			  
			  
	InputExa4 =
		   4,                              $ 4 bytes
		   0,                              $ all bits are significant
		   0x000F,                         $ Poll, COS, Cyclic, Strobe
		   "IE & IB Inputs",               $ Name String
		   8,                              $ Path Size
		   "21 04 00 25 0D 00 30 03",      $ Path for Assy instance 13
		   "IE & IB Inputs\n";             $ Help string			  
			  
			  	  
			  
			  
			  

	$$$$  Output (Consumed) Assemblies $$$$

	Output1 =
		    3,                             $ 3 bytes
		    0,                             $ all bits significant
		    0x000D,                        $ Poll, COS, Cyclic
		    "Consumed Data",               $ Name String
		    8,                             $ Path Size
		    "21 04 00 25 01 00 30 03",     $ Path for Assy instance 01
		    "This contains 5 bytes:\n";    $ Help string

    OutputExa1 =
               ,                       	   $ Size from AssemN
               ,                       	   $ Bits determined by AssemN member list
               0x000D,                 	   $ Poll, COS, Cyclic
               ,                       	   $ Name String  from AssemN
               ,                       	   $ Path Size not applicable
               VariantExa2,            	   $ Variant for choosing Output Assem
               ;                       	   $ Help string not applicable

			   
	   Output2 =
		       1,                             $ 1 byte
		       2,                             $ 2 bits significant
		       0x000D,                        $ Poll, COS, Cyclic
		       "IE Outputs",                  $ Name String
		       8,                             $ Path Size
		       "21 04 00 25 02 00 30 03",     $ Path for Assy instance 01
		       "IE Output";    				  $ Help string

    OutputExa2 =
		       1,                             $ 1 byte
		       2,                             $ 2 bits significant
		       0x000D,                        $ Poll, COS, Cyclic
		       "IE Outputs",                  $ Name String
		       8,                             $ Path Size
		       "21 04 00 25 02 00 30 03",     $ Path for Assy instance 01
		       "IE Output";    				  $ Help string 
			   
	
	   Output3 =
		       2,                             $ 2 bytes
		       0,                             $ all bits significant
		       0x000D,                        $ Poll, COS, Cyclic
		       "Consumed Ntework Bits",       $ Name String
		       8,                             $ Path Size
		       "21 04 00 25 03 00 30 03",     $ Path for Assy instance 01
		       "Consumed Ntework Bits";    	  $ Help string

    OutputExa3 =
		       2,                             $ 2 bytes
		       0,                             $ all bits significant
		       0x000D,                        $ Poll, COS, Cyclic
		       "Consumed Ntework Bits",       $ Name String
		       8,                             $ Path Size
		       "21 04 00 25 03 00 30 03",     $ Path for Assy instance 01
		       "Consumed Ntework Bits";    	  $ Help string
  
			   
			   
    1_COSetPathNotSupported = 1;          $ Paths not settable.
    1_COSetSizeNotSupported = 1;          $ Paths not settable.

$================================================================================================$

[ParamClass]
	MaxInst = 355;
	Descriptor = 0;
	CfgAssembly = 0;


[Params]
$=**********************************************************=$
$=**********************************************************=$
$                    Control Group Parameters                                              $
$=**********************************************************=$
$=**********************************************************=$

$=== Aux Status ===$
 Param1  =								
		 0,
		 8,"21 84 03 25 01 00 30 01",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 1 Module Aux. Status"," ",		$ Parameter Name & unit string
		 "IB 1 Module Aux. Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
  Enum1  = 								
		 0, "Closed",
         1, "Open";


 Param2  =					
		 0,
		 8,"21 84 03 25 02 00 30 01",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 2 Module Aux. Status"," ",		$ Parameter Name & unit string
		 "IB 2 Module Aux. Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
  Enum2  = 					
	     0, "Closed",
         1, "Open";


 Param3  =					
		 0,
		 8,"21 84 03 25 03 00 30 01",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 3 Module Aux. Status"," ",		$ Parameter Name & unit string
		 "IB 3 Module Aux. Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
  Enum3  = 					
	     0, "Closed",
         1, "Open";


 Param4  =			
		 0,
		 8,"21 84 03 25 04 00 30 01",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 4 Module Aux. Status"," ",		$ Parameter Name & unit string
		 "IB 4 Module Aux. Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
  Enum4  = 					
		 0, "Closed",
         1, "Open";


 Param5  =					
		 0,
		 8,"21 84 03 25 05 00 30 01",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 5 Module Aux. Status"," ",		$ Parameter Name & unit string
		 "IB 5 Module Aux. Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
  Enum5  = 					
	     0, "Closed",
         1, "Open";



$=== Close Status===$
 Param6  =					
		 0,
		 8,"21 84 03 25 01 00 30 02",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 1 Module Close Status"," ",	$ Parameter Name & unit string
		 "IB 1 Module Close Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum6   = 				
	     0, "Off",
         1, "On";

 Param7  =				
		 0,
		 8,"21 84 03 25 02 00 30 02",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 2 Module Close Status"," ",	$ Parameter Name & unit string
		 "IB 2 Module Close Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum7   = 				
	     0, "Off",
         1, "On";

		 
 Param8  =				
		 0,
		 8,"21 84 03 25 03 00 30 02",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 3 Module Close Status"," ",	$ Parameter Name & unit string
		 "IB 3 Module Close Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum8   = 				
	     0, "Off",
         1, "On";

		 
 Param9  =					
		 0,
		 8,"21 84 03 25 04 00 30 02",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 4 Module Close Status"," ",	$ Parameter Name & unit string
		 "IB 4 Module Close Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum9   = 				
	     0, "Off",
         1, "On";

 Param10 =			
		 0,
		 8,"21 84 03 25 05 00 30 02",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 5 Module Close Status"," ",	$ Parameter Name & unit string
		 "IB 5 Module Close Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum10  = 				
	     0, "Off",
         1, "On";


		 
$=== Open Status===$
 Param11 =					
		 0,
		 8,"21 84 03 25 01 00 30 03",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 1 Module Open Status"," ",		$ Parameter Name & unit string
		 "IB 1 Module Open Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum11  = 				
	     0, "Off",
         1, "On";
 
 
 Param12 =				
		 0,
		 8,"21 84 03 25 02 00 30 03",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 2 Module Open Status"," ",		$ Parameter Name & unit string
		 "IB 2 Module Open Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum12 =  				
	     0, "Off",
         1, "On";

		 
 Param13 =					
		 0,
		 8,"21 84 03 25 03 00 30 03",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 3 Module Open Status"," ",		$ Parameter Name & unit string
		 "IB 3 Module Open Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum13  = 				
	     0, "Off",
         1, "On";

		 
 Param14 =					
		 0,
		 8,"21 84 03 25 04 00 30 03",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 4 Module Open Status"," ",		$ Parameter Name & unit string
		 "IB 4 Module Open Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum14  = 				
	     0, "Off",
         1, "On";

		 
 Param15 =			
		 0,
		 8,"21 84 03 25 05 00 30 03",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 5 Module Open Status"," ",		$ Parameter Name & unit string
		 "IB 5 Module Open Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum15  = 				
	     0, "Off",
         1, "On";
		 

$=== Close Coil Command ===$
 Param16 =				
		 0,
		 8,"21 84 03 25 01 00 30 04",		$ link path
		 0x0002,							$ NM,Gettable & Settable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 1 Close Coil Command"," ",		$ Parameter Name & unit string
		 "IB 1 Close Coil Command.",		$ Help string 
		 0,1,0,							    $ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum16  = 					
	     0, "Off",
         1, "ON";

		 
 Param17 =		
		 0,
		 8,"21 84 03 25 02 00 30 04",		$ link path
		 0x0002,							$ NM,Gettable & Settable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 2 Close Coil Command"," ",		$ Parameter Name & unit string
		 "IB 2 Close Coil Command.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum17  = 					
	     0, "Off",
         1, "On";

		 
 Param18 =		
		 0,
		 8,"21 84 03 25 03 00 30 04",		$ link path
		 0x0002,							$ NM,Gettable & Settable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 3 Close Coil Command"," ",		$ Parameter Name & unit string
		 "IB 3 Close Coil Command.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum18  = 					
	     0, "Off",
         1, "On";
		 

 Param19 =					
		 0,
		 8,"21 84 03 25 04 00 30 04",		$ link path
		 0x0002,							$ NM,Gettable & Settable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 4 Close Coil Command"," ",		$ Parameter Name & unit string
		 "IB 4 Close Coil Command.",		$ Help string 
		 0,1,0,							    $ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum19  = 					
	     0, "Off",
         1, "On";

		 
 Param20 =				
		 0,
		 8,"21 84 03 25 05 00 30 04",		$ link path
		 0x0002,							$ NM,Gettable & Settable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 5 Close Coil Command"," ",		$ Parameter Name & unit string
		 "IB 5 Close Coil Command.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum20  = 					
	     0, "Off",
         1, "On";

		 
		 
$=== Trip Coil Command ===$
 Param21 =			
		 0,
		 8,"21 84 03 25 01 00 30 05",		$ link path
		 0x0002,							$ NM,Gettable & Settable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 1 Trip Coil Command"," ",		$ Parameter Name & unit string
		 "IB 1 Trip Coil Command.",			$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum21  = 					
	     0, "Off",
         1, "On";

		 
 Param22 =					
		 0,
		 8,"21 84 03 25 02 00 30 05",		$ link path
		 0x0002,							$ NM,Gettable & Settable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 2 Trip Coil Command"," ",		$ Parameter Name & unit string
		 "IB 2 Trip Coil Command.",			$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum22  = 					
	     0, "Off",
         1, "On";

		 
 Param23 =			
		 0,
		 8,"21 84 03 25 03 00 30 05",		$ link path
		 0x0002,							$ NM,Gettable & Settable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 3 Trip Coil Command"," ",		$ Parameter Name & unit string
		 "IB 3 Trip Coil Command.",			$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum23  = 					
	     0, "Off",
         1, "On";


 Param24 =							
		 0,
		 8,"21 84 03 25 04 00 30 05",		$ link path
		 0x0002,							$ NM,Gettable & Settable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 4 Trip Coil Command"," ",		$ Parameter Name & unit string
		 "IB 4 Trip Coil Command.",			$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum24  = 					
	     0, "Off",
         1, "On";

		 
 Param25 =					
		 0,
		 8,"21 84 03 25 05 00 30 05",		$ link path
		 0x0002,							$ NM,Gettable & Settable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 5 Trip Coil Command"," ",		$ Parameter Name & unit string
		 "IB 5 Trip Coil Command.",			$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum25  = 					
	     0, "Off",
         1, "On";

		 
		 

$=== Contactor Relay Status ===$
 Param26 =			
		 0,
		 8,"21 84 03 25 01 00 30 06",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 1 Contactor Status Relay Status"," ",	$ Parameter Name & unit string
		 "IB 1 Contactor Status Relay Status.",	    $ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum26  = 					
	     0, "Open",
         1, "Closed";

		 
 Param27 =					
		 0,
		 8,"21 84 03 25 02 00 30 06",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 2 Contactor Status Relay Status"," ",	$ Parameter Name & unit string
		 "IB 2 Contactor Status Relay Status.",	    $ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum27  = 					
	     0, "Open",
         1, "Closed";

		 
 Param28 =				
		 0,
		 8,"21 84 03 25 03 00 30 06",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 3 Contactor Status Relay Status"," ",	$ Parameter Name & unit string
		 "IB 3 Contactor Status Relay Status.",	    $ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum28  = 					
	     0, "Open",
         1, "Closed";

		 
 Param29 =				
		 0,
		 8,"21 84 03 25 04 00 30 06",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 4 Contactor Status Relay Status"," ",	$ Parameter Name & unit string
		 "IB 4 Contactor Status Relay Status.",	    $ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum29  = 					
	     0, "Open",
         1, "Closed";

		 
 Param30 =			
		 0,
		 8,"21 84 03 25 05 00 30 06",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 5 Contactor Status Relay Status"," ",	$ Parameter Name & unit string
		 "IB 5 Contactor StatusRelay Status.",	    $ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum30  = 					
	     0, "Open",
         1, "Closed"; 

 
 
$=== Module Relay Status ===$
 Param31 =					
		 0,
		 8,"21 84 03 25 01 00 30 07",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
	 	 0xC1,1,							$ BOOL type, 1 byte		 
		 "IB 1 Module Status Relay Status"," ",	    $ Parameter Name & unit string
		 "IB 1 Module Status Relay Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum31  = 					
	     0, "Open",
         1, "Closed"; 

		 
 Param32 =					
		 0,
		 8,"21 84 03 25 02 00 30 07",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
	 	 0xC1,1,							$ BOOL type, 1 byte
		 "IB 2 Module Status Relay Status"," ",	    $ Parameter Name & unit string
		 "IB 2 Module Status Relay Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum32  = 					
	     0, "Open",
         1, "Closed"; 

		 
 Param33 =				
		 0,
		 8,"21 84 03 25 03 00 30 07",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 3 Module Status Relay Status"," ",	    $ Parameter Name & unit string
		 "IB 3 Module Status Relay Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum33  = 					
	     0, "Open",
         1, "Closed"; 

		 
 Param34 =			
		 0,
		 8,"21 84 03 25 04 00 30 07",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 4 Module Status Relay Status"," ",	    $ Parameter Name & unit string
		 "IB 4 Module Status Relay Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;	
 Enum34  = 					
	     0, "Open",
         1, "Closed"; 

		 
 Param35 =	
		 0,
		 8,"21 84 03 25 05 00 30 07",		$ link path
		 0x0032,							$ MO,RO,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "IB 5 Module Status Relay Status"," ",	    $ Parameter Name & unit string
		 "IB 5 Module Status Relay Status.",		$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;	
 Enum35  = 					
	     0, "Open",
         1, "Closed"; 
 
 

  $=== Close Current ===$
 Param36 =
		 0,
		 8,"21 84 03 25 01 00 30 08",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 1 Close Current","A",		$ Parameter Name & unit string
		 "IB 1 Close Current.", 		$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param37 =
		 0,
		 8,"21 84 03 25 02 00 30 08",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 2 Close Current","A",		$ Parameter Name & unit string
		 "IB 2 Close Current.", 		$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param38 =
		 0,
		 8,"21 84 03 25 03 00 30 08",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 3 Close Current","A",		$ Parameter Name & unit string
		 "IB 3 Close Current.", 		$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param39 =
		 0,
		 8,"21 84 03 25 04 00 30 08",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,					    $ 32 bit int type, 4 byte
		 "IB 4 Close Current","A",		$ Parameter Name & unit string
		 "IB 4 Close Current.", 		$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param40 =
		 0,
		 8,"21 84 03 25 05 00 30 08",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 5 Close Current","A",		$ Parameter Name & unit string
		 "IB 5 Close Current.", 		$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places

 
 
 $=== Hold Current ===$
 Param41 =
		 0,
		 8,"21 84 03 25 01 00 30 09",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 1 Hold Current","A",		$ Parameter Name & unit string
		 "IB 1 Hold Current.", 			$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param42 =
		 0,
		 8,"21 84 03 25 02 00 30 09",
		 0x0074,                 		$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 2 Hold Current","A",		$ Parameter Name & unit string
		 "IB 2 Hold Current.", 			$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param43 =
		 0,
		 8,"21 84 03 25 03 00 30 09",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 3 Hold Current","A",		$ Parameter Name & unit string
		 "IB 3 Hold Current.", 			$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param44 =
		 0,
		 8,"21 84 03 25 04 00 30 09",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 4 Hold Current","A",		$ Parameter Name & unit string
		 "IB 4 Hold Current.", 			$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param45 =
		 0,
		 8,"21 84 03 25 05 00 30 09",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 5 Hold Current","A",		$ Parameter Name & unit string
		 "IB 5 Hold Current.", 			$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places



$=== Trip Current ===$
 Param46 =
		 0,
		 8,"21 84 03 25 01 00 30 0A",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 1 Trip Current","A",		$ Parameter Name & unit string
		 "IB 1 Trip Current.", 			$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param47 =
		 0,
		 8,"21 84 03 25 02 00 30 0A",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 2 Trip Current","A",		$ Parameter Name & unit string
		 "IB 2 Trip Current.", 			$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param48 =
		 0,
		 8,"21 84 03 25 03 00 30 0A",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 3 Trip Current","A",		$ Parameter Name & unit string
		 "IB 3 Trip Current.", 			$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param49 =
		 0,
		 8,"21 84 03 25 04 00 30 0A",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 4 Trip Current","A",		$ Parameter Name & unit string
		 "IB 4 Trip Current.", 			$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param50 =
		 0,
		 8,"21 84 03 25 05 00 30 0A",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 5 Trip Current","A",		$ Parameter Name & unit string
		 "IB 5 Trip Current.", 			$ Help string
		 0,99999,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 
 $=== Line Voltage ===$
 Param51 =
		 0,
		 8,"21 84 03 25 01 00 30 0B",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 1 Line Voltage","V",		$ Parameter Name & unit string
		 "IB 1 Line Voltage.", 			$ Help string
		 0,399999,0,					$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param52 =
		 0,
		 8,"21 84 03 25 02 00 30 0B",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 2 Line Voltage","V",		$ Parameter Name & unit string
		 "IB 2 Line Voltage.", 			$ Help string
		 0,399999,0,					$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param53 =
		 0,
		 8,"21 84 03 25 03 00 30 0B",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 3 Line Voltage","V",		$ Parameter Name & unit string
		 "IB 3 Line Voltage.", 			$ Help string
		 0,399999,0,					$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param54 =
		 0,
		 8,"21 84 03 25 04 00 30 0B",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 4 Line Voltage","V",		$ Parameter Name & unit string
		 "IB 4 Line Voltage.", 			$ Help string
		 0,399999,0,					$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param55 =
		 0,
		 8,"21 84 03 25 05 00 30 0B",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 5 Line Voltage","V",		$ Parameter Name & unit string
		 "IB 5 Line Voltage.", 			$ Help string
		 0,399999,0,					$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places



$=== DC Bus Voltage ===$
 Param56 =
		 0,
		 8,"21 84 03 25 01 00 30 0C",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 1 DC Bus Voltage","V",		$ Parameter Name & unit string
		 "IB 1 DC Bus Voltage.", 		$ Help string
		 0,399999,0,					$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param57 =
		 0,
		 8,"21 84 03 25 02 00 30 0C",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 2 DC Bus Voltage","V",		$ Parameter Name & unit string
		 "IB 2 DC Bus Voltage.", 		$ Help string
		 0,399999,0,					$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param58 =
		 0,
		 8,"21 84 03 25 03 00 30 0C",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 3 DC Bus Voltage","V",		$ Parameter Name & unit string
		 "IB 3 DC Bus Voltage.", 		$ Help string
		 0,399999,0,					$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param59 =
		 0,
		 8,"21 84 03 25 04 00 30 0C",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 4 DC Bus Voltage","V",		$ Parameter Name & unit string
		 "IB 4 DC Bus Voltage.", 		$ Help string
		 0,399999,0,					$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places


 Param60 =
		 0,
		 8,"21 84 03 25 05 00 30 0C",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "IB 5 DC Bus Voltage","V",		$ Parameter Name & unit string
		 "IB 5 DC Bus Voltage.", 		$ Help string
		 0,399999,0,					$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places

 
 
 $===IE DLX Input===$
 Param61 =				
		 0,					
		 8,"21 04 00 25 0B 00 30 03",	$ link path
		 0x0032,						$ RO,MO, Enum supported
		 0xD1,1,						$ 8 bits bit string, 1 byte
		 "IE Hardware Inputs"," ",		$ Parameter Name & unit string
		 "Status of Hardware Inputs", 	$ Help string
		 0,0xFF,0,						$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;								$ Decimal Places Places
 Enum61  =						
		 0, "Bit 0: DLX Input 1",
		 1, "Bit 1: DLX Input 2",
		 2, "Bit 2: DLX Input 3",
		 3, "Bit 3: DLX Input 4",
		 4, "Bit 4: DLX Input 5",
		 5, "Bit 5: DLX Input 6",
		 6, "Bit 6: DLX Input 7",
		 7, "Bit 7: DLX Input 8";

	  
	  
 $===IE DLX Output===$	  
 Param62 =					
		 0,
		 8,"21 04 00 25 02 00 30 03",	$ link path
		 0x0032,						$ RO,MO
		 0xD1,1,						$ 8 bits bit string, 1 byte					
		 "IE Hardware Outputs"," ",		$ Parameter Name & unit string
		 "Status of Hardware Outputs", 	$ Help string
		 0,3,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;	
 Enum62  =					
	     0, "Bit 0: DLX Output A",
         1, "Bit 1: DLX Output B";

		 
		 
 $===IE Power Source===$	  
 Param63 =					
		 0,					
		 8,"21 03 00 25 01 00 30 66",	$ link path
		 0x0032,                 		$ RO,MO,Enumerated strings are supported.
		 0xC1,1,						$ BOOL type, 1 byte
		 "Current Power Source","",		$ Parameter Name & unit string
		 "The power source.", 			$ Help string
		 0,1,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;								$ Decimal Places
 Enum63  = 			
	     0, "Power from DeviceNet",	
	     1, "Power from IB";	 
	 
	 
	 
$===DeviceNet Voltage===$	   
 Param64 =
		 0,
		 8,"21 03 00 25 01 00 30 64",	$ link path
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit UINT type, 4 byte
		 "24V DNet Voltage","V",		$ Parameter Name & unit string
		 "The Voltage on the DeviceNet.", 	$ Help string
		 0,50000,0,						$ min, MAx, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;				 				$ Decimal Places

		 
		 
$===IB Voltage===$	 
 Param65 =
		 0,
		 8,"21 03 00 25 01 00 30 65",
		 0x0074,                 	 	$ RO,MO.support precision extension & scaling
		 0xC8,4,						$ 32 bit int type, 4 byte
		 "15V IB Voltage","V",			$ Parameter Name & unit string
		 "The 15V Voltage on IB.", 		$ Help string
		 0,30000,0,						$ min, Max, Default value
		 1,1,1,0,						$ Scaling factors
		 ,,,,							$ Scaling links
         3;								$ Decimal Places
 
 
 
 $===MC Logix Selection===$	
 Param66 =					
		 0,
		 8,"21 B4 00 25 01 00 30 72",	$ link path
		 0x0002,						$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC6,1,						$ USINT, 1 byte
		 "Preload DeviceLogix Program"," ",	$ Parameter Name & unit string
		 "select the preload Devicelogix program.",	$ Help string 
		 0,5,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;								$ Decimal Places
 Enum66  = 					
	     0, "User customized DeviceLogix Prog.",
	     1, "FVR DeviceLogix Program",
         2, "SMC DeviceLogix Program",		 
         3, "RVR DeviceLogix Program",
         4, "RVAT DeviceLogix Program",
         5, "PFCC DeviceLogix Program";
 
 
 
 $===MC Logix Control Mask Selection===$	
 Param67 =							
		 0,
		 8,"21 B4 00 25 01 00 30 76",	$ link path
		 0x0002,						$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC6,1,						$ USINT type, 1 byte
		 "Control Mask"," ",			$ Parameter Name & unit string
		 "Select mask for logic control.",	$ Help string 
		 2,3,2,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;								$ Decimal Places
 Enum67  = 					
		 $0, "Local",
         $1, "Network",
         2, "DeviceLogix",
         3, "HIM/PC"; 
 
 
 $=== Loss Communication Action  Selection===$
 Param68 =					
		 0,
		 8,"21 B4 00 25 01 00 30 7D",	$ link path
		 0x0002,						$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC1,1,						$ bye type, 1 byte
		 "Loss Communication Action","",$ Parameter Name & unit string
		 "Logic Action when communication lost", $ Help string
		 0,1,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;								$ Decimal Places Places
 Enum68  =				
	     0, "Hold",
         1, "Reset";
 
 
 
 $=== Consumed Net Work Bits===$
 Param69 =				
		 0,
		 8,"21 04 00 25 03 00 30 03",		$ link path
		 0x0032,							$ RO,MO, Enum supported
		 0xD2,2,							$ 16 bits bit string, 2 bytes					
		 "Consumed Net Work Bits"," ",		$ Parameter Name & unit string
		 "16 Consumed Network Bits", 		$ Help string
		 0,0xFFFF,0,						$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;	
 Enum69 =				
	    0, "Consumed Network Bit 0",
	    1, "Consumed Network Bit 1",
	    2, "Consumed Network Bit 2",
	    3, "Consumed Network Bit 3",
	    4, "Consumed Network Bit 4",
	    5, "Consumed Network Bit 5",
	    6, "Consumed Network Bit 6",
	    7, "Consumed Network Bit 7",
	    8, "Consumed Network Bit 8",
	    9, "Consumed Network Bit 9",
	    10, "Consumed Network Bit 10",
	    11, "Consumed Network Bit 11/Net Start",
	    12, "Consumed Network Bit 12/Net Stop",
	    13, "Consumed Network Bit 13/Net FWD",
	    14, "Consumed Network Bit 14/Net REV",
	    15, "Consumed Network Bit 15/Net Jog";
	  
	  
	  
$=== Network Command===$	  
 Param70 =					
		 0,
		 8,"21 B4 00 25 01 00 30 77",		$ link path
		 0x0012,							$ NM,RO,Enumerated strings are supported.
		 0xD1,1,							$ 8 bits bit string, 1 byte					
		 "Network commands"," ",			$ Parameter Name & unit string
         "The 5 network commands.  \n" 		$ Help String
         "\n"
         "Bit 0: Start\n"
         "Bit 1: Stop\n"
         "Bit 2: FWD\n"
         "Bit 3: REV\n"
         "Bit 4: Jog\n"
         "\n",
		 0,0x1F,0,							$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;			 	 
 Enum70  =					
		 0, "Bit 0: Start",
		 1, "Bit 1: Stop",
		 2, "Bit 2: FWD",
		 3, "Bit 3: REV",
		 4, "Bit 4: Jog";	
	
	
$===Produced Network Bits===$		
 Param71 =					
		 0,
		 8,"21 04 00 25 0C 00 30 03",		$ link path
		 0x0032,							$ RO,MO, Enum supported
		 0xD3,4,							$ 32 bits bit string, 4 byte					
		 "Produced Network Bits"," ",		$ Parameter Name & unit string
		 "32 bits Produced Network Bits", 	$ Help String
		 0,0xFFFFFFFF,0,					$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;	
 Enum71  =					
		 0, "Produced Network Bit 0/Reset All Faults",	
		 1, "Produced Network Bit 1",
		 2, "Produced Network Bit 2",	
		 3, "Produced Network Bit 3/Interim 1",
		 4, "Produced Network Bit 4/Interim 2",	
		 5, "Produced Network Bit 5/Interim 3",
		 6, "Produced Network Bit 6/Interim 4",	
		 7, "Produced Network Bit 7/Interim 5",
		 8, "Produced Network Bit 8/Protection status",
		 9, "Produced Network Bit 9/Speed SW FWD status",	
		 10, "Produced Network Bit 10/Speed SW REV status",
		 11, "Produced Network Bit 11/Isolation SW status",	
		 12, "Produced Network Bit 12/Remote mode status",
		 13, "Produced Network Bit 13/Local mode status",	
		 14, "Produced Network Bit 14/Normal mode status",
		 15, "Produced Network Bit 15/Test mode status",	
		 16, "Produced Network Bit 16/IB1-Trip Coil(M/L)",
		 17, "Produced Network Bit 17/IB1-Close Coil",	
		 18, "Produced Network Bit 18/IB2-Trip Coil(M/L)",
		 19, "Produced Network Bit 19/IB2-Close Coil",	
		 20, "Produced Network Bit 20/IB3-Trip Coil(M/L)",
		 21, "Produced Network Bit 21/IB3-Close Coil",	
		 22, "Produced Network Bit 22/IB4-Trip Coil(M/L)",
		 23, "Produced Network Bit 23/IB4-Close Coil",	
	     24, "Produced Network Bit 24/IB5-Trip Coil(M/L)",
		 25, "Produced Network Bit 25/IB5-Close Coil",	
		 26, "Produced Network Bit 26/Stop status",		 
		 27, "Produced Network Bit 27/Start",
		 28, "Produced Network Bit 28/Stop",	
		 29, "Produced Network Bit 29/FWD",
	     30, "Produced Network Bit 30/REV",	
	     31, "Produced Network Bit 31/Jog";	
	

	
$===DOP Fault Action===$	
 Param72 =					
		 0,
		 8,"21 1E 00 25 01 00 30 07",		$ link path
		 0x0002,							$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "DOP Fault Action"," ",			$ Parameter Name & unit string
		 "Allows DOP to hold last state or go to fault value on DN faults.",	$ Help string 
		 0,1,1,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum72  = 				
		 0, "Go to Fault Value",
		 1, "Hold Last State"; 

 
 $===DOP Fault Value===$	
 Param73 =					
		 0,
		 8,"21 1E 00 25 01 00 30 08",		$ link path
		 0x0002,							$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "DOP Fault Value"," ",				$ Parameter Name & unit string
		 "The DOP value will go to on a DN fault, if the Flt Value is used",	$ Help string 
		 0,1,1,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum73  = 					
		 0, "OFF",
         1, "ON";

	 
 $===DOP Idle Action===$		 
 Param74 =				
		 0,
		 8,"21 1E 00 25 01 00 30 09",		$ link path
		 0x0002,							$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "DOP Idle Action"," ",				$ Parameter Name & unit string
		 "Allows DOP to hold last state or go to idle value on idle.",		$ Help string 
		 0,1,1,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places Places
 Enum74  = 					
 	     0, "Go to Idle Value",
	     1, "Hold Last State";

	 
$===DOP Idle Value===$		 
 Param75 =					
	     0,
	     8,"21 1E 00 25 01 00 30 0A",		$ link path
		 0x0002,							$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "DOP Idle Value"," ",
		 "The DOP value will go to on a DN Idle, if the Idle Value is used", 	$ Help string 
		 0,1,1,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places Places	
 Enum75  = 										
		 0, "OFF",
         1, "ON";	
		 
		 
		 
		 
		 
	
$=**********************************************************=$
$=**********************************************************=$
$                    Communication Group Parameters                                   $
$=**********************************************************=$
$=**********************************************************=$	
$===DNet Baudrate===$	
 Param76 =					
		 0,
		 8,"21 03 00 25 01 00 30 02",		$ link path
		 0x0002,                 			$ NM, Gettable & Settable,Enumerated strings are supported.
		 0xC2,1,							$ 8 bit byte type, 1 byte
		 "DNet Baudrate","",				$ Parameter Name & unit string
		 "DNet Baudrate.", 					$ Help string
		 0,2,2,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places
 Enum76  = 			
		 0, "125 K",
		 1, "250 K",
		 2, "500 K";
  

  
$===DNet MAC Id===$	
 Param77 =
		 0,
		 8,"21 03 00 25 01 00 30 01",		$ link path
		 $0x0020,                 			$ MO, Gettable & Settable,
		 0x0030,                 			$ RO, Gettable & Settable,		 
		 0xC2,1,							$ 8 bit byte type, 1 byte
		 "DNet MAC ID","",					$ Parameter Name & unit string
		 "DNet MAC Address.", 				$ Help string
		 0,63,63,							$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places

		 
		 
$===DNet MAC ID Source===$	
 Param78 =									
		 0,
		 8,"21 03 00 25 01 00 30 67",		$ link path
		 0x0032,                 			$ RO,MO,Enumerated strings are supported.
		 0xC2,1,							$ BOOL type, 1 byte
		 "MAC ID Source","",				$ Parameter Name & unit string
		 "The source of MAC Address.", 		$ Help string
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
	     0;									$ Decimal Places
 Enum78  = 									
		 0, "MAC ID from Switch",
		 1, "MAC ID from DNet";
 
 
 
 $===DNet Baudrate Enable===$
 Param79 =					
		 0,
		 8,"21 B4 00 25 01 00 30 0F",		$ link path
		 0x0002,							$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC1,1,							$ BOOL type, 1 byte
		 "Autobaud Enable"," ",				$ Parameter Name & unit string
		 "Autobaud disabled when set.", 	$ Help string
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places Places
 Enum79  = 					
		 0, "Enabled",
         1, "Disabled"; 
 
 
 
 $===Produced IO Size===$
 Param80 =
		 0,
		 8,"21 B4 00 25 01 00 30 17",		$ link path
		 0x0030,							$ RO, MO
		 0xC6,1,							$ 8 bits USINT, 1 byte
		 "Produced IO Size"," ",			$ Parameter Name & unit string
		 "Maps to the Scanners Rx Size.", 	$ Help string 
		 1,7,7,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places Places

		 
		 
 $===Consumed IO Size===$
 Param81 =
		 0,
		 8,"21 B4 00 25 01 00 30 18",		$ link path
		 0x0030,							$ RO, MO
		 0xC6,1,							$ 8 bits USINT, 1 byte
		 "Consumed IO Size"," ",			$ Parameter Name & unit string
		 "Maps to the Scanners Tx Size.", 	$ Help string 
		 1,3,3,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places Places
		 
		 
		 
 $===Status COS Mask===$	
 Param82 =					
		 0,
		 8,"21 B4 00 25 01 00 30 6F",		$ link path
		 0x0002,							$ NM,Getable & Setable,Enumerated strings are supported.
         0xD3,4,							$ 32 buts DWORD, 4 bytes
		 "Status COS Mask"," ",				$ Parameter Name & unit string
		 "When bit is set the that bit will not \n" $ Help string
		 "trigger a status COS message.\n"
		 "Reserved for future use.",
		 0,0xFFFFFFFF,0,					$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places Places
 Enum82  = 					
         0, "Status COS Mask Bit 0",
		 1, "Status COS Mask Bit 1",
		 2, "Status COS Mask Bit 2",
		 3, "Status COS Mask Bit 3",
		 4, "Status COS Mask Bit 4",
		 5, "Status COS Mask Bit 5",
		 6, "Status COS Mask Bit 6",
		 7, "Status COS Mask Bit 7",
		 8, "Status COS Mask Bit 8",
		 9, "Status COS Mask Bit 9",
		 10, "Status COS Mask Bit 10",
		 11, "Status COS Mask Bit 11",
		 12, "Status COS Mask Bit 12",
		 13, "Status COS Mask Bit 13",
		 14, "Status COS Mask Bit 14",
		 15, "Status COS Mask Bit 15",
		 16, "Status COS Mask Bit 16",
		 17, "Status COS Mask Bit 17",
		 18, "Status COS Mask Bit 18",
		 19, "Status COS Mask Bit 19",
		 20, "Status COS Mask Bit 20",
		 21, "Status COS Mask Bit 21",
		 22, "Status COS Mask Bit 22",
		 23, "Status COS Mask Bit 23",
		 24, "Status COS Mask Bit 24",
		 25, "Status COS Mask Bit 25",
		 26, "Status COS Mask Bit 26",
	     27, "Status COS Mask Bit 27",
		 28, "Status COS Mask Bit 28",
		 29, "Status COS Mask Bit 29",
		 30, "Status COS Mask Bit 30",
		 31, "Status COS Mask Bit 31";

		 
		 
 $===Set To Defaults===$			 
 Param83 =		
		 0,
		 8,"21 B4 00 25 01 00 30 13",		$ link path
		 0x0002,							$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC6,1,							$ 8 bits USINT, 1 byte
		 "Set To Defaults"," ",				$ Parameter Name & unit string
		 "Setting this to a 1, will set the device to the factory defaults", 	$ Help string 
		 0,1,0,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places Places	
 Enum83  = 			
		 0, "No Operation",
		 1, "Set DNet & DLX Defaults";		 
		 
		 
		 		 
 $===Consumed IO Assy Selection===$		 
 Param84 =					
		 0,
		 8,"21 B4 00 25 01 00 30 10",		$ link path
		 0x0002,							$ NM, Setable and Getable,Enumerated strings are supported.
         0xC6,1,							$ 8 bits USINT, 1 byte
		 "Consumed IO Assy"," ",			$ Parameter Name & unit string
		 "Selects the format of the I/O data consumed.", 	$ Help string	 
		 1,3,1,								$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places Places
 Enum84  = 				
	     1, "Default Consumed Assembly: # 1",
         2, "Hardware Output Only Assembly: # 2",
	     3, "Network Output Only Assembly: # 3";

		 
		 
$===Produced IO Assy Selection===$	
 Param85 =				
		 0,
		 8,"21 B4 00 25 01 00 30 11",		$ link path
		 0x0002,							$ NM, Setable and GetableEnumerated strings are supported.
		 0xC6,1,							$ 8 bits USINT, 1 byte
		 "Produced IO Assy"," ",			$ Parameter Name & unit string
		 "Selects the format of the I/O data produced.", 	$ Help string	
		 10,13,10,							$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places Places 
 Enum85  = 					
	     10, "Default Produced Assembly: #10",
         11, "Hardware Input Only Assembly: #11",
	     12, "Network Input Only Assembly: #12"	,
		 13, "IE and IB Hardware Input Assembly: #13";

		
		
$===Net Out COS Mask===$			
 Param86 =		
		 0,
		 8,"21 B4 00 25 01 00 30 6E",		$ link path
		 0x0002,							$ NM,Getable & Setable,Enumerated strings are supported.
         0xD3,4,							$ 32 bits DWORD, 4 byte
		 "Net Out COS Mask"," ",			$ Parameter Name & unit string
		 "When bit is set the network output won't trigger a COS message.",	$ Help string  
		 0,0xFFFFFFFF,0,					$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
		 0;									$ Decimal Places Places
 Enum86  = 	
         0, "Net Output Mask Bit 0",
		 1, "Net Output Mask Bit 1",
		 2, "Net Output Mask Bit 2",
		 3, "Net Output Mask Bit 3",
		 4, "Net Output Mask Bit 4",
		 5, "Net Output Mask Bit 5",
		 6, "Net Output Mask Bit 6",
		 7, "Net Output Mask Bit 7",
		 8, "Net Output Mask Bit 8",
		 9, "Net Output Mask Bit 9",
		 10, "Net Output Mask Bit 10",
		 11, "Net Output Mask Bit 11",
		 12, "Net Output Mask Bit 12",
		 13, "Net Output Mask Bit 13",
		 14, "Net Output Mask Bit 14",
		 15, "Net Output Mask Bit 15",
		 16, "Net Output Mask Bit 16",
		 17, "Net Output Mask Bit 17",
		 18, "Net Output Mask Bit 18",
		 19, "Net Output Mask Bit 19",
		 20, "Net Output Mask Bit 20",
		 21, "Net Output Mask Bit 21",
		 22, "Net Output Mask Bit 22",
		 23, "Net Output Mask Bit 23",
		 24, "Net Output Mask Bit 24",
		 25, "Net Output Mask Bit 25",
		 26, "Net Output Mask Bit 26",
		 27, "Net Output Mask Bit 27",
		 28, "Net Output Mask Bit 28",
		 29, "Net Output Mask Bit 29",
		 30, "Net Output Mask Bit 30",
		 31, "Net Output Mask Bit 31";

 
 
 
 
$=**********************************************************=$
$=**********************************************************=$
$                    Configure Group Parameters                                          $
$=**********************************************************=$
$=**********************************************************=$	
$===Altitude===$	
 Param87 =					
		 0,
		 8,"21 B4 00 25 01 00 30 74",
		 0x0032,						$ MO, RO, Enumerated strings are supported.
		 0xC6,1,						$ USINT, 1 byte
		 "Altitude","m",				$ Parameter Name & unit string
		 "Altitude.", 					$ Help string
		 0,5,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
         0;								$ Decimal Places
 Enum87  =									
  	     0, "-0001 ~ 0000 M",
         1, "0001 ~ 1000 M",
         2, "1001 ~ 2000 M",
         3, "2001 ~ 3000 M",
         4, "3001 ~ 4000 M",
         5, "4001 ~ 5000 M"; 
 
 
 
$===RTC date===$	
 Param88 =						
		 0,
		 8,"21 B4 00 25 01 00 30 70",	$ link path
		 0x0000,						$ NM, Setable & Setable
		 0xCD,2,						$ Date type, 2 bytes
		 "RTC Date"," ",				$ Parameter Name & unit string
		 "The Device RTC date.",		$ Help string 
		 0,0xFFFF,0,					$ min, Max, Default value=1972/1/1
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;								$ Decimal Places
 

 
$===RTC time===$	
 Param89 =						
		 0,
		 8,"21 B4 00 25 01 00 30 71",	$ link path
		 0x0000,						$ NM, Setable & Setable
		 0xCE,4,						$ Time of a day type, 4 bytes
		 "RTC Time"," ",				$ Parameter Name & unit string
		 "The Device RTC time.",		$ Help string 
		 0,0x05265BFF,0,				$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;								$ Decimal Places 
 
  
  
$===Time Zone Selection===$	  
 Param90 =				
		 0,
		 8,"21 B4 00 25 01 00 30 75",	$ link path
		 0x0002,						$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC2,1,						$ bye type, 1 byte
		 "Time Zone Selection","Hrs",	$ Parameter Name & unit string
		 "Select Time Zone based on GMT", 	$ Help string
		 0,32,13,						$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;								$ Decimal Places Places
 Enum90  =				
		 0, "GMT -12:00",	$0
		 1, "GMT -11:00",	$1
		 2, "GMT -10:00",	$2
		 3, "GMT -09:00",	$3
		 4, "GMT -08:00",	$4
		 5, "GMT -07:00",	$5
		 6, "GMT -06:00",	$6
		 7, "GMT -05:00",	$7
		 8, "GMT -04:00",	$8
		 9, "GMT -03:30",   $9
		 10, "GMT -03:00",	$10
		 11, "GMT -02:00",	$11
		 12, "GMT -01:00",	$12
		 13, "GMT  00:00",	$13
		 14, "GMT +01:00",	$14
		 15, "GMT +02:00",	$15
		 16, "GMT +03:00",	$16
		 17, "GMT +03:30",  $17
		 18, "GMT +04:00",	$18
         19, "GMT +04:30",  $19
		 20, "GMT +05:00",	$20
		 21, "GMT +05:30",  $21
		 22, "GMT +05:45",	$22
		 23, "GMT +06:00",	$23
		 24, "GMT +06:30",  $24
		 25, "GMT +07:00",  $25
		 26, "GMT +08:00",	$26
		 27, "GMT +09:00",	$27
		 28, "GMT +09:30", 	$28
		 29, "GMT +10:00",	$29
		 30, "GMT +11:00",	$30
		 31, "GMT +12:00",	$31
		 32, "GMT +13:00";	$32
 
 
 
$===Network Override===$	   
 Param91 =					
		 0,
		 8,"21 1E 00 25 01 00 30 68",	$ link path
		 0x0002,						$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC1,1,						$ BOOL type, 1 byte
		 "Network Override"," ",		$ Parameter Name & unit string
		 "Enabling allows local logic to override a Network Fault.",		$ Help string  
		 0,1,1,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;								$ Decimal Places Places
 Enum91  = 				
		 0, "Disabled",
         1, "Enabled";

		 
		 
$===Network Override===$	
 Param92 =				
		 0,
		 8,"21 1E 00 25 01 00 30 69",	$ link path
		 0x0002,						$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC1,1,						$ BOOL type, 1 byte
		 "Comm Override"," ",			$ Parameter Name & unit string
		 "Enabling allows local logic to override a loss of an IO cnxn.",	$ Help string  
		 0,1,1,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
		 0;								$ Decimal Places Places
 Enum92  = 		
		 0, "Disabled",
         1, "Enabled";
 

	 
 $=== Contactor type ===$
 Param93 =				
		 0,
		 8,"21 84 03 25 01 00 30 0E",
		 0x0012,                 		$ NM,RO,Enumerated strings are supported.
		 0xC6,1,						$ 8 bit USINT type, 1 byte
		 "IB 1 Contactor Type","",		$ Parameter Name & unit string
		 "IB 1 Contactor Type.", 		$ Help string
		 0,3,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
         0;								$ Decimal Places
 Enum93  = 					
		 0, "400A Mech. Latch",
		 1, "400A Elec. Held",
		 2, "800A Mech. Latch",
         3, "800A Elec. Held";

		 
 Param94 =			
		 0,
		 8,"21 84 03 25 02 00 30 0E",
		 0x0012,                 		$ NM,RO,Enumerated strings are supported.
		 0xC6,1,						$ 8 bit USINT type, 1 byte
		 "IB 2 Contactor Type","",		$ Parameter Name & unit string
		 "IB 2 Contactor Type.", 		$ Help string
		 0,3,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
         0;								$ Decimal Places
 Enum94  = 					
		 0, "400A Mech. Latch",
		 1, "400A Elec. Held",
		 2, "800A Mech. Latch",
         3, "800A Elec. Held";
			 

 Param95 =		
		 0,
		 8,"21 84 03 25 03 00 30 0E",
		 0x0012,                 		$ NM,RO,Enumerated strings are supported.
		 0xC6,1,						$ 8 bit USINT type, 1 byte
		 "IB 3 Contactor Type","",		$ Parameter Name & unit string
		 "IB 3 Contactor Type.", 		$ Help string
		 0,3,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
         0;								$ Decimal Places
 Enum95  = 					
		 0, "400A Mech. Latch",
		 1, "400A Elec. Held",
		 2, "800A Mech. Latch",
         3, "800A Elec. Held";

		 
 Param96 =		
		 0,
		 8,"21 84 03 25 04 00 30 0E",
		 0x0012,                 		$ NM,RO,Enumerated strings are supported.
		 0xC6,1,						$ 8 bit USINT type, 1 byte
		 "IB 4 Contactor Type","",		$ Parameter Name & unit string
		 "IB 4 Contactor Type.", 		$ Help string
		 0,3,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
         0;								$ Decimal Places
 Enum96  = 					
		 0, "400A Mech. Latch",
		 1, "400A Elec. Held",
		 2, "800A Mech. Latch",
         3, "800A Elec. Held";

		 
 Param97 =				
		 0,
		 8,"21 84 03 25 05 00 30 0E",
		 0x0012,                 		$ NM,RO,Enumerated strings are supported.
		 0xC6,1,						$ 8 bit USINT type, 1 byte
		 "IB 5 Contactor Type","",		$ Parameter Name & unit string
		 "IB 5 Contactor Type.", 		$ Help string
		 0,3,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
         0;								$ Decimal Places	 
 Enum97  = 					
		 0, "400A Mech. Latch",
		 1, "400A Elec. Held",
		 2, "800A Mech. Latch",
         3, "800A Elec. Held";
 
 
 
 $=== TDUV Config ===$
 Param98 =					
		 0,
		 8,"21 84 03 25 01 00 30 0F",
		 0x0002,                 		$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC1,1,						$ BOOL type, 1 byte
		 "IB 1 TDUV Configure","",		$ Parameter Name & unit string
		 "IB 1 Time During Undervoltage Configuration.", 	$ Help string
		 0,1,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
         0;								$ Decimal Places
 Enum98  = 				
		 0, "Disable",
         1, "Enable";

		 
 Param99 =		
		 0,
		 8,"21 84 03 25 02 00 30 0F",
		 0x0002,                 		$ NM,Getable & Setable,Enumerated strings are supported.
		 0xC1,1,						$ BOOL type, 1 byte
		 "IB 2 TDUV Configure","",		$ Parameter Name & unit string
		 "IB 2 Time During Undervoltage Configuration.", 	$ Help string
		 0,1,0,							$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
         0;								$ Decimal Places
 Enum99  = 				
		 0, "Disable",
         1, "Enable";
		 

 Param100 =			
		  0,
		  8,"21 84 03 25 03 00 30 0F",
		  0x0002,                 		$ NM,Getable & Setable,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 TDUV Configure","",		$ Parameter Name & unit string
		  "IB 3 Time During Undervoltage Configuration.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum100  = 				
		  0, "Disable",
          1, "Enable";

		 
 Param101 =				
		  0,
		  8,"21 84 03 25 04 00 30 0F",
		  0x0002,                 		$ NM,Getable & Setable,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 TDUV Configure","",		$ Parameter Name & unit string
		  "IB 4 Time During Undervoltage Configuration.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		 ,,,,							$ Scaling factors
		 ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum101  = 				
		  0, "Disable",
          1, "Enable";

		  
 Param102 =			
		  0,
		  8,"21 84 03 25 05 00 30 0F",
		  0x0002,                 		$ NM,Getable & Setable,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 TDUV Configure","",		$ Parameter Name & unit string
		  "IB 5 Time During Undervoltage Configuration.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum102  = 				
		  0, "Disable",
          1, "Enable";
 
 
 
$=== Power Up Safety ===$
 Param103 =					
		  0,
		  8,"21 84 03 25 01 00 30 10",
		  0x0012,                 		$ NM,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Power-Up Safety Setting","",	$ Parameter Name & unit string
		  "IB 1 Power-Up Safety Setting.", 		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum103  = 				
		  0, "Enable",
          1, "Disable";

		  
 Param104 =				
		  0,
		  8,"21 84 03 25 02 00 30 10",
		  0x0012,                 		$ NM,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Power-Up Safety Setting","",	$ Parameter Name & unit string
		  "IB 2 Power-Up Safety Setting.", 		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum104  = 				
		  0, "Enable",
          1, "Disable";

		  
 Param105 =					
		  0,
		  8,"21 84 03 25 03 00 30 10",
		  0x0012,                 		$ NM,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Power-Up Safety Setting","",	$ Parameter Name & unit string
		  "IB 3 Power-Up Safety Setting.", 		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum105  = 				
		  0, "Enable",
          1, "Disable";
		  

 Param106 =					
		  0,
		  8,"21 84 03 25 04 00 30 10",
		  0x0012,                 		$ NM,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Power-Up Safety Setting","",	$ Parameter Name & unit string
		  "IB 4 Power-Up Safety Setting.", 		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum106  = 				
		  0, "Enable",
          1, "Disable";

		  
 Param107 =				
		  0,
		  8,"21 84 03 25 05 00 30 10",
		  0x0012,                 		$ NM,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Power-Up Safety Setting","",	$ Parameter Name & unit string
		  "IB 5 Power-Up Safety Setting.", 		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum107  = 				
		  0, "Enable",
          1, "Disable";

		  
		  
$=== Learn Mode ===$
 Param108 =				
		  0,
		  8,"21 84 03 25 01 00 30 11",
		  0x0012,                 		$ NM,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Learn Mode Setting","",	$ Parameter Name & unit string
		  "IB 1 Learn Mode Setting.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum108  = 			
		  0, "Off",
          1, "On";

		  
 Param109 =			
		  0,
		  8,"21 84 03 25 02 00 30 11",
		  0x0012,                 		$ NM,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Learn Mode Setting","",	$ Parameter Name & unit string
		  "IB 2 Learn Mode Setting.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places
 Enum109  = 			
		  0, "Off",
          1, "On";

		  
 Param110 =					
		  0,
		  8,"21 84 03 25 03 00 30 12",
		  0x0012,                 		$ NM,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Learn Mode Setting","",	$ Parameter Name & unit string
		  "IB 3 Learn Mode Setting.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum110  = 			
		  0, "Off",
          1, "On";

		  
 Param111 =					
		  0,
		  8,"21 84 03 25 04 00 30 11",
		  0x0012,                 		$ NM,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Learn Mode Setting","", $ Parameter Name & unit string
		  "IB 4 Learn Mode Setting.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum111  = 			
		  0, "Off",
          1, "On";

		  
 Param112 =					
		  0,
		  8,"21 84 03 25 05 00 30 11",
		  0x0012,                 		$ NM,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Learn Mode Setting","",	$ Parameter Name & unit string
		  "IB 5 Learn Mode Setting.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places 
  Enum112 = 			
		  0, "Off",
          1, "On";
 
 
 
 $=== Drop Out Time ===$
 Param113 =
		  0,
		  8,"21 84 03 25 01 00 30 0D",
		  0x0000,                 	 	$ NM, Getable & Setable
		  0xC6,1,						$ 8 bit USINT type, 1 byte
		  "IB 1 Drop Out Time","mSec",	$ Parameter Name & unit string
		  "IB 1 Drop Out Time.", 		$ Help string
		  50,240,50,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param114 =
		  0,
		  8,"21 84 03 25 02 00 30 0D",
		  0x0000,                 	 	$ NM, Getable & Setable
		  0xC6,1,						$ 8 bit USINT type, 1 byte
		  "IB 2 Drop Out Time","mSec",	$ Parameter Name & unit string
		  "IB 2 Drop Out Time.", 		$ Help string
		  50,240,50,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param115 =
		  0,
		  8,"21 84 03 25 03 00 30 0D",
		  0x0000,                 	 	$ NM, Getable & Setable
		  0xC6,1,						$ 8 bit USINT type, 1 byte
		  "IB 3 Drop Out Time","mSec",	$ Parameter Name & unit string
		  "IB 3 Drop Out Time.", 		$ Help string
		  50,240,50,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param116 =
		  0,
		  8,"21 84 03 25 04 00 30 0D",
		  0x0000,                 	 	$ NM, Getable & Setable
		  0xC6,1,						$ 8 bit USINT type, 1 byte
		  "IB 4 Drop Out Time","mSec",	$ Parameter Name & unit string
		  "IB 4 Drop Out Time.", 		$ Help string
		  50,240,50,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param117 =
		  0,
		  8,"21 84 03 25 05 00 30 0D",
		  0x0000,                 	 	$ NM, Getable & Setable
		  0xC6,1,						$ 8 bit USINT type, 1 byte
		  "IB 5 Drop Out Time","mSec",	$ Parameter Name & unit string
		  "IB 5 Drop Out Time.", 		$ Help string
		  50,240,50,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
		  
 $=== IB Drop Out Time DIP Setting ===$
 Param118 =					
		  0,
		  8,"21 84 03 25 01 00 30 31",	$ link path
		  0x0032,						$ RO, MO, Enum supported
		  0xC6,1,						$ 8 bits USINT, 1 byte
		  "IB 1 Drop Out Time DIP Setting","mSec",	$ Parameter Name & unit string
		  "IB 1 Drop Out Time DIP Setting.",  	    $ Help string 
		  0,7,0,					    $ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places Places
 Enum118  = 					
	      0, "50 ms",
	      1, "75 ms",
          2, "100 ms",
          3, "130 ms",
	      4, "150 ms",
	      5, "175 ms",
          6, "200 ms",
          7, "240 ms";


 Param119 =					
		  0,
		  8,"21 84 03 25 02 00 30 31",	$ link path
		  0x0032,						$ RO, MO, Enum supported
		  0xC6,1,						$ 8 bits USINT, 1 byte
		  "IB 2 Drop Out Time DIP Setting","mSec",	$ Parameter Name & unit string
		  "IB 2 Drop Out Time DIP Setting.",  	    $ Help string 
		  0,7,0,					    $ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places Places
		  
 Enum119  = 					
	      0, "50 ms",
	      1, "75 ms",
          2, "100 ms",
          3, "130 ms",
	      4, "150 ms",
	      5, "175 ms",
          6, "200 ms",
          7, "240 ms";


 Param120 =					
		  0,
		  8,"21 84 03 25 03 00 30 31",	$ link path
		  0x0032,						$ RO, MO, Enum supported
		  0xC6,1,						$ 8 bits USINT, 1 byte
		  "IB 3 Drop Out Time DIP Setting","mSec",	$ Parameter Name & unit string
		  "IB 3 Drop Out Time DIP Setting.",  	    $ Help string 
		  0,7,0,					    $ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places Places
 Enum120  = 					
	      0, "50 ms",
	      1, "75 ms",
          2, "100 ms",
          3, "130 ms",
	      4, "150 ms",
	      5, "175 ms",
          6, "200 ms",
          7, "240 ms";


 Param121 =					
		  0,
		  8,"21 84 03 25 04 00 30 31",	$ link path
		  0x0032,						$ RO, MO, Enum supported
		  0xC6,1,						$ 8 bits USINT, 1 byte
		  "IB 4 Drop Out Time DIP Setting","mSec",	$ Parameter Name & unit string
		  "IB 4 Drop Out Time DIP Setting.",  	    $ Help string 
		  0,7,0,					    $ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places Places
 Enum121  = 					
	      0, "50 ms",
	      1, "75 ms",
          2, "100 ms",
          3, "130 ms",
	      4, "150 ms",
	      5, "175 ms",
          6, "200 ms",
          7, "240 ms";


 Param122 =					
		  0,
		  8,"21 84 03 25 05 00 30 31",	$ link path
		  0x0032,						$ RO, MO, Enum supported
		  0xC6,1,						$ 8 bits USINT, 1 byte
		  "IB 5 Drop Out Time DIP Setting","mSec",	$ Parameter Name & unit string
		  "IB 5 Drop Out Time DIP Setting.",  	    $ Help string 
		  0,7,0,					    $ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places Places
 Enum122  = 					
	      0, "50 ms",
	      1, "75 ms",
          2, "100 ms",
          3, "130 ms",
	      4, "150 ms",
	      5, "175 ms",
          6, "200 ms",
          7, "240 ms";
 
 
 
 $=== Pick Up Time ===$
 Param123 =				
		  0,
		  8,"21 84 03 25 01 00 30 12",
		  0x0030,                 		$ MO, RO
		  0xC6,1,						$ USINT type, 1 byte
		  "IB 1 Pick Up Time","mSec",	$ Parameter Name & unit string
		  "IB 1 Pick Up Time.", 		$ Help string
		  0,255,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param124 =				
		  0,
		  8,"21 84 03 25 02 00 30 12",
		  0x0030,                 		$ MO, RO
		  0xC6,1,						$ USINT type, 1 byte
		  "IB 2 Pick Up Time","mSec",	$ Parameter Name & unit string
		  "IB 2 Pick Up Time.", 		$ Help string
		  0,255,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param125 =				
		  0,
		  8,"21 84 03 25 03 00 30 12",
		  0x0030,                 		$ MO, RO
		  0xC6,1,						$ USINT type, 1 byte
		  "IB 3 Pick Up Time","mSec",	$ Parameter Name & unit string
		  "IB 3 Pick Up Time.", 		$ Help string
		  0,255,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param126 =				
		  0,
		  8,"21 84 03 25 04 00 30 12",
		  0x0030,                 		$ MO, RO
		  0xC6,1,						$ USINT type, 1 byte
		  "IB 4 Pick Up Time","mSec",	$ Parameter Name & unit string
		  "IB 4 Pick Up Time.", 		$ Help string
		  0,255,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param127 =				
		  0,
		  8,"21 84 03 25 05 00 30 12",
		  0x0030,                 		$ MO, RO
		  0xC6,1,						$ USINT type, 1 byte
		  "IB 5 Pick Up Time","mSec",	$ Parameter Name & unit string
		  "IB 5 Pick Up Time.", 		$ Help string
		  0,255,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

 
  
 $=== IB TDUV Time DIP Setting ===$
 Param128 =					
		  0,
		  8,"21 84 03 25 01 00 30 3A",		$ link path
		  0x0032,							$ MO, RO,  Enum supported
		  0xC6,1,							$ USINT, 1 byte
		  "IB 1 TDUV Time DIP Setting","Sec",	$ Parameter Name & unit string
		  "IB 1 TDUV Time DIP Setting.",  	$ Help string 
		  0,3,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places

 Enum128  = 					
	      0, "0.2 Sec",
	      1, "0.5 Sec",
          2, "1.0 Sec",		 
          3, "2.0 Sec";


 Param129 =					
		  0,
		  8,"21 84 03 25 02 00 30 3A",		$ link path
		  0x0032,							$ MO, RO,  Enum supported
		  0xC6,1,							$ USINT, 1 byte
		  "IB 2 TDUV Time DIP Setting","Sec",	$ Parameter Name & unit string
		  "IB 2 TDUV Time DIP Setting.",  	$ Help string 
		  0,3,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places

 Enum129  = 					
	      0, "0.2 Sec",
	      1, "0.5 Sec",
          2, "1.0 Sec",		 
          3, "2.0 Sec";


 Param130 =						
		  0,
		  8,"21 84 03 25 03 00 30 3A",		$ link path
		  0x0032,							$ MO, RO,  Enum supported
		  0xC6,1,							$ USINT, 1 byte
		  "IB 3 TDUV Time DIP Setting","Sec",	$ Parameter Name & unit string
		  "IB 3 TDUV Time DIP Setting.",  	$ Help string 
		  0,3,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places

 Enum130  = 					
	      0, "0.2 Sec",
	      1, "0.5 Sec",
          2, "1.0 Sec",		 
          3, "2.0 Sec";


 Param131 =					
		  0,
		  8,"21 84 03 25 04 00 30 3A",		$ link path
		  0x0032,							$ MO, RO,  Enum supported
		  0xC6,1,							$ USINT, 1 byte
		  "IB 4 TDUV Time DIP Setting","Sec",	$ Parameter Name & unit string
		  "IB 4 TDUV Time DIP Setting.",  	$ Help string 
		  0,3,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places

 Enum131  = 					
	      0, "0.2 Sec",
	      1, "0.5 Sec",
          2, "1.0 Sec",		 
          3, "2.0 Sec";


 Param132 =					
		  0,
		  8,"21 84 03 25 05 00 30 3A",		$ link path
		  0x0032,							$ MO, RO,  Enum supported
		  0xC6,1,							$ USINT, 1 byte
		  "IB 5 TDUV Time DIP Setting","Sec",	$ Parameter Name & unit string
		  "IB 5 TDUV Time DIP Setting.",  	$ Help string 
		  0,3,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places

 Enum132  = 					
	      0, "0.2 Sec",
	      1, "0.5 Sec",
          2, "1.0 Sec",		 
          3, "2.0 Sec";



$=== TDUV Time ===$
 Param133 =
		  0,
		  8,"21 84 03 25 01 00 30 32",		$ link path
		  0x0064,							$ MO, Gettable & Settable, support extended prevision & scaling
		  0xC7,2,							$ UINT, 2 bytes
		  "IB 1 TDUV Time","Sec",			$ Parameter Name & unit string
		  "IB 1 TDUV Time.", 				$ Help string 
		  200,2000,200,						$ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
		  3;								$ Decimal Places Places


 Param134 =
		  0,
		  8,"21 84 03 25 02 00 30 32",		$ link path
		  0x0064,							$ MO, Gettable & Settable, support extended prevision & scaling
		  0xC7,2,							$ UINT, 2 bytes
		  "IB 2 TDUV Time","Sec",			$ Parameter Name & unit string
		  "IB 2 TDUV Time.", 				$ Help string 
		  200,2000,200,						$ min, Max, Default value
		  1,1,1,0,						    $ Scaling factors
		  ,,,,								$ Scaling links
		  3;								$ Decimal Places Places


 Param135 =
		  0,
		  8,"21 84 03 25 03 00 30 32",		$ link path
		  0x0064,							$ MO, Gettable & Settable, support extended prevision & scaling
		  0xC7,2,							$ UINT, 2 byte2
		  "IB 3 TDUV Time","Sec",			$ Parameter Name & unit string
		  "IB 3 TDUV Time.", 				$ Help string 
		  200,2000,200,						$ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
		  3;								$ Decimal Places Places


 Param136 =
		  0,
		  8,"21 84 03 25 04 00 30 32",		$ link path
		  0x0064,							$ MO, Gettable & Settable, support extended prevision & scaling
		  0xC7,2,							$ 8 bits USINT, 1 byte
		  "IB 4 TDUV Time","Sec",			$ Parameter Name & unit string
		  "IB 4 TDUV Time.", 				$ Help string 
		  200,2000,200,						$ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
		  3;								$ Decimal Places Places


 Param137 =
		  0,
		  8,"21 84 03 25 05 00 30 32",		$ link path
		  0x0064,							$ MO, Gettable & Settable, support extended prevision & scaling
		  0xC7,2,							$ 8 bits USINT, 1 byte
		  "IB 5 TDUV Time","Sec",			$ Parameter Name & unit string
		  "IB 5 TDUV Time.", 				$ Help string 
		  200,2000,200,						$ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
		  3;								$ Decimal Places Places
 
 
 
 $=== Delayed Reset Time ===$
 Param138 =				
		  0,
		  8,"21 84 03 25 01 00 30 13",
		  0x0000,                 			$ NM,Getable & Setable.
		  0xC7,2,							$ UINT type, 2 byte
		  "IB 1 Delay Restart Time","Sec",	$ Parameter Name & unit string
		  "IB 1 Delay Restart Time.", 		$ Help string
		  6,3600,12,						$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param139 =				
		  0,
		  8,"21 84 03 25 02 00 30 13",
		  0x0000,                 			$ NM,Getable & Setable.
		  0xC7,2,							$ UINT type, 2 byte
		  "IB 2 Delay Restart Time","Sec",	$ Parameter Name & unit string
		  "IB 2 Delay Restart Time.", 		$ Help string
		  6,3600,12,						$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param140 =				
		  0,
		  8,"21 84 03 25 03 00 30 13",
		  0x0000,                 			$ NM,Getable & Setable.
		  0xC7,2,							$ UINT type, 2 byte
		  "IB 3 Delay Restart Time","Sec",	$ Parameter Name & unit string
		  "IB 3 Delay Restart Time.", 		$ Help string
		  6,3600,12,						$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places


 Param141 =				
		  0,
		  8,"21 84 03 25 04 00 30 13",
		  0x0000,                 			$ NM,Getable & Setable.
		  0xC7,2,							$ UINT type, 2 byte
		  "IB 4 Delay Restart Time","Sec",	$ Parameter Name & unit string
		  "IB 4 Delay Restart Time.", 		$ Help string
		  6,3600,12,						$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param142 =				
		  0,
		  8,"21 84 03 25 05 00 30 13",
		  0x0000,                 			$ NM,Getable & Setable.
		  0xC7,2,							$ UINT type, 2 byte
		  "IB 5 Delay Restart Time","Sec",	$ Parameter Name & unit string
		  "IB 5 Delay Restart Time.", 		$ Help string
		  6,3600,12,						$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places



$=== Delayed Reset Wait Time ===$
 Param143 =				
		  0,
		  8,"21 84 03 25 01 00 30 14",
		  0x0030,                 			$ MO,RO.
		  0xC7,2,							$ UINT type, 2 byte
		  "IB 1 Delay Restart Wait Time","Sec",	$ Parameter Name & unit string
		  "IB 1 Delay Restart Wait Time.", 		$ Help string
		  0,3600,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param144 =				
		  0,
		  8,"21 84 03 25 02 00 30 14",
		  0x0030,                 			$ MO,RO.
		  0xC7,2,							$ UINT type, 2 byte
		  "IB 2 Delay Restart Wait Time","Sec",	$ Parameter Name & unit string
		  "IB 2 Delay Restart Wait Time.", 		$ Help string
		  0,3600,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param145 =				
		  0,
		  8,"21 84 03 25 03 00 30 14",
		  0x0030,                 			$ MO,RO.
		  0xC7,2,							$ UINT type, 2 byte
		  "IB 3 Delay Restart Wait Time","Sec",	$ Parameter Name & unit string
		  "IB 3 Delay Restart Wait Time.", 		$ Help string
		  0,3600,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param146 =				
		  0,
		  8,"21 84 03 25 04 00 30 14",
		  0x0030,                 			$ MO,RO.
		  0xC7,2,							$ UINT type, 2 byte
		  "IB 4 Delay Restart Wait Time","Sec",	$ Parameter Name & unit string
		  "IB 4 Delay Restart Wait Time.", 		$ Help string
		  0,3600,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param147 =				
		  0,
		  8,"21 84 03 25 05 00 30 14",
		  0x0030,                 			$ MO,RO.
		  0xC7,2,							$ UINT type, 2 byte
		  "IB 5 Delay Restart Wait Time","Sec",	$ Parameter Name & unit string
		  "IB 5 Delay Restart Wait Time.", 		$ Help string
		  0,3600,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 
 $=== Jog Time ===$
 Param148 =				
		  0,
		  8,"21 84 03 25 01 00 30 15",
		  0x0000,                 			$ NM,Getable & Setable.
		  0xC6,1,							$ USINT type, 1 byte
		  "IB 1 Jog Time","Sec",			$ Parameter Name & unit string
		  "IB 1 Jog Time.", 				$ Help string
		  0,30,12,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param149 =				
		  0,
		  8,"21 84 03 25 02 00 30 15",
		  0x0000,                 			$ NM,Getable & Setable.
		  0xC6,1,							$ USINT type, 1 byte
		  "IB 2 Jog Time","Sec",			$ Parameter Name & unit string
		  "IB 2 Jog Time.", 				$ Help string
		  0,30,12,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param150 =				
		  0,
		  8,"21 84 03 25 03 00 30 15",
		  0x0000,                 			$ NM,Getable & Setable.
		  0xC6,1,							$ USINT type, 1 byte
		  "IB 3 Jog Time","Sec",			$ Parameter Name & unit string
		  "IB 3 Jog Time.", 				$ Help string
		  0,30,12,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param151 =				
		  0,
		  8,"21 84 03 25 04 00 30 15",
		  0x0000,                 			$ NM,Getable & Setable.
		  0xC6,1,							$ USINT type, 1 byte
		  "IB 4 Jog Time","Sec",			$ Parameter Name & unit string
		  "IB 4 Jog Time.", 				$ Help string
		  0,30,12,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param152 =				
		  0,
		  8,"21 84 03 25 05 00 30 15",
		  0x0000,                 			$ NM,Getable & Setable.
		  0xC6,1,							$ USINT type, 1 byte
		  "IB 5 Jog Time","Sec",			$ Parameter Name & unit string
		  "IB 5 Jog Time.", 				$ Help string
		  0,30,12,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places




$=== Jog Repetition Time ===$
 Param153 =
		  0,
		  8,"21 84 03 25 01 00 30 16",
		  0x0064,                 	 		$ Getable & Setable,MO.support precision extension & scaling
		  0xC7,2,							$ 16 bit UINT type, 2 byte
		  "IB 1 Jog Repetition Time","Sec",	$ Parameter Name & unit string
		  "IB 1 Jog Repetition Time.", 		$ Help string
		  0,60,6,						    $ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param154 =
		  0,
		  8,"21 84 03 25 02 00 30 16",
		  0x0064,                 	 		$ Getable & Setable,MO.support precision extension & scaling
		  0xC7,2,							$ 16 bit UINT type, 2 byte
		  "IB 2 Jog Repetition Time","Sec",	$ Parameter Name & unit string
		  "IB 2 Jog Repetition Time.", 		$ Help string
		  0,60,6,						    $ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param155 =
		  0,
		  8,"21 84 03 25 03 00 30 16",
		  0x0064,                 	 		$ Getable & Setable,MO.support precision extension & scaling
		  0xC7,2,							$ 16 bit UINT type, 2 byte
		  "IB 3 Jog Repetition Time","Sec",	$ Parameter Name & unit string
		  "IB 3 Jog Repetition Time.", 		$ Help string
		  0,60,6,						    $ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param156 =
		  0,
		  8,"21 84 03 25 04 00 30 16",
		  0x0064,                 	 		$ Getable & Setable,MO.support precision extension & scaling
		  0xC7,2,							$ 16 bit UINT type, 2 byte
		  "IB 4 Jog Repetition Time","Sec",	$ Parameter Name & unit string
		  "IB 4 Jog Repetition Time.", 		$ Help string
		  0,60,6,						    $ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param157 =
		  0,
		  8,"21 84 03 25 05 00 30 16",
		  0x0064,                 	 		$ Getable & Setable,MO.support precision extension & scaling
		  0xC7,2,							$ 16 bit UINT type, 2 byte
		  "IB 5 Jog Repetition Time","Sec",	$ Parameter Name & unit string
		  "IB 5 Jog Repetition Time.", 		$ Help string
		  0,60,6,						    $ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places

 
 
 
 
 
$=**********************************************************=$
$=**********************************************************=$
$                    Diagnostic Group Parameters                                         $
$=**********************************************************=$
$=**********************************************************=$		 

$=== IB Invalid Command ===$
 Param158 =					
	      0,
		  8,"21 84 03 25 01 00 30 17",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Invalid Command","",	$ Parameter Name & unit string
		  "IB 1 Invalid Command.", 		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum158  =					
	      0, "Not Present",
          1, "Present";


 Param159 =					
		  0,
		  8,"21 84 03 25 02 00 30 17",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Invalid Command","",	$ Parameter Name & unit string
		  "IB 2 Invalid Command.", 		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;						    $ Decimal Places
 Enum159  =					
	      0, "Not Present",
          1, "Present";

		  
 Param160 =					
		  0,
		  8,"21 84 03 25 03 00 30 17",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Invalid Command","",	$ Parameter Name & unit string
		  "IB 3 Invalid Command.", 		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places
 Enum160  =					
	      0, "Not Present",
          1, "Present";
		  

 Param161 =					
		  0,
		  8,"21 84 03 25 04 00 30 17",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Invalid Command","",	$ Parameter Name & unit string
		  "IB 4 Invalid Command.", 		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum161  =					
	      0, "Not Present",
          1, "Present";
		  

 Param162 =				
		  0,
		  8,"21 84 03 25 05 00 30 17",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Invalid Command","",	$ Parameter Name & unit string
		  "IB 5 Invalid Command.", 		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum162  =					
	      0, "Not Present",
          1, "Present";

		  

$=== Mechanical Latch Fail to Trip ===$
 Param163 =					
		  0,
		  8,"21 84 03 25 01 00 30 18",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Mechanical Latch Fail to Trip","",$ Parameter Name & unit string
		  "IB 1 Mechanical Latch Fail to Trip.",  $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum163  =					
	      0, "Not Present",
          1, "Present";

		  
 Param164=				
		  0,
		  8,"21 84 03 25 02 00 30 18",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Mechanical Latch Fail to Trip","",$ Parameter Name & unit string
		  "IB 2 Mechanical Latch Fail to Trip.",  $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum164  =					
	      0, "Not Present",
          1, "Present";

		  
 Param165 =					
		  0,
		  8,"21 84 03 25 03 00 30 18",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Mechanical Latch Fail to Trip","",$ Parameter Name & unit string
		  "IB 3 Mechanical Latch Fail to Trip.",  $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum165  =					
	      0, "Not Present",
          1, "Present";

		  
 Param166 =					
		  0,
		  8,"21 84 03 25 04 00 30 18",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Mechanical Latch Fail to Trip","",$ Parameter Name & unit string
		  "IB 4 Mechanical Latch Fail to Trip.",  $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum166  =					
	      0, "Not Present",
          1, "Present";

		  
 Param167 =		
		  0,
		  8,"21 84 03 25 05 00 30 18",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Mechanical Latch Fail to Trip","",$ Parameter Name & unit string
		  "IB 5 Mechanical Latch Fail to Trip.",  $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places
 Enum167  =					
	      0, "Not Present",
          1, "Present";

		  

$=== Contactor Fails to Pick-Up ===$
 Param168 =			
		  0,
		  8,"21 84 03 25 01 00 30 19",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Contactor Fails to Pick-Up","",	$ Parameter Name & unit string
		  "IB 1 Contactor Fails to Pick-Up.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum168  =			
	      0, "Not Present",
          1, "Present";

		 
 Param169 =				
		  0,
		  8,"21 84 03 25 02 00 30 19",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Contactor Fails to Pick-Up","",	$ Parameter Name & unit string
		  "IB 2 Contactor Fails to Pick-Up.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places
 Enum169  =			
	      0, "Not Present",
          1, "Present";

		 
 Param170 =					
		  0,
		  8,"21 84 03 25 03 00 30 19",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Contactor Fails to Pick-Up","",	$ Parameter Name & unit string
		  "IB 3 Contactor Fails to Pick-Up.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum170  =			
	      0, "Not Present",
          1, "Present";
		 

 Param171 =							
		  0,
		  8,"21 84 03 25 04 00 30 19",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Contactor Fails to Pick-Up","",	$ Parameter Name & unit string
		  "IB 4 Contactor Fails to Pick-Up.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum171  =			
	      0, "Not Present",
          1, "Present";

		  
 Param172 =				
		  0,
		  8,"21 84 03 25 05 00 30 19",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Contactor Fails to Pick-Up","",	$ Parameter Name & unit string
		  "IB 5 Contactor Fails to Pick-Up.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places
 Enum172  =			
	      0, "Not Present",
          1, "Present";

		  

$=== Contactor Drop-out during Hold ===$
 Param173 =					
		  0,
		  8,"21 84 03 25 01 00 30 1A",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Contactor Drop-out During Hold","",	$ Parameter Name & unit string
		  "IB 1 Contactor Drop-out During Hold.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum173  =		
	      0, "Not Present",
          1, "Present";


 Param174 =				
		  0,
		  8,"21 84 03 25 02 00 30 1A",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Contactor Drop-out During Hold","",	$ Parameter Name & unit string
		  "IB 2 Contactor Drop-out During Hold.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum174  =		
	      0, "Not Present",
          1, "Present";

		  
 Param175 =					
		  0,
		  8,"21 84 03 25 03 00 30 1A",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Contactor Drop-out During Hold","",	$ Parameter Name & unit string
		  "IB 3 Contactor Drop-out During Hold.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places
 Enum175  =		
	      0, "Not Present",
          1, "Present";
		  

 Param176 =		
		  0,
		  8,"21 84 03 25 04 00 30 1A",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Contactor Drop-out During Hold","",	$ Parameter Name & unit string
		  "IB 4 Contactor Drop-out During Hold.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum176  =		
	      0, "Not Present",
          1, "Present";
		  

 Param177 =			
		  0,
		  8,"21 84 03 25 05 00 30 1A",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Contactor Drop-out During Hold","",	$ Parameter Name & unit string
		  "IB 5 Contactor Drop-out During Hold.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum177  =		
	      0, "Not Present",
          1, "Present";

		  
		  
$=== Contactor Long Drop Out Time===$
 Param178 =					
		  0,
		  8,"21 84 03 25 01 00 30 3C",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Contactor Long Drop Out Time","", $ Parameter Name & unit string
		  "IB 1 Contactor Long Drop Out Time.",	  $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places		  
 Enum178  =		
	      0, "Not Present",
          1, "Present";  
		  
		  
 Param179 =					
		  0,
		  8,"21 84 03 25 02 00 30 3C",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Contactor Long Drop Out Time","", $ Parameter Name & unit string
		  "IB 2 Contactor Long Drop Out Time.",	  $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places		  
 Enum179  =		
	      0, "Not Present",
          1, "Present";  		  
		  
		  
 Param180 =					
		  0,
		  8,"21 84 03 25 03 00 30 3C",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Contactor Long Drop Out Time","", $ Parameter Name & unit string
		  "IB 3 Contactor Long Drop Out Time.",	  $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places		  
 Enum180  =		
	      0, "Not Present",
          1, "Present";  			  
		  
		  
 Param181 =					
		  0,
		  8,"21 84 03 25 04 00 30 3C",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Contactor Long Drop Out Time","", $ Parameter Name & unit string
		  "IB 4 Contactor Long Drop Out Time.",	  $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places		  
 Enum181  =		
	      0, "Not Present",
          1, "Present";		  
		  
		  
 Param182 =					
		  0,
		  8,"21 84 03 25 05 00 30 3C",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Contactor Long Drop Out Time","", $ Parameter Name & unit string
		  "IB 5 Contactor Long Drop Out Time.",	  $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places		  
 Enum182  =		
	      0, "Not Present",
          1, "Present";		  
		  
		  
		  

$=== Contactor Fails To Drop Out ===$
 Param183 =				
		  0,
		  8,"21 84 03 25 01 00 30 1B",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Contactor Fails To Drop Out","", $ Parameter Name & unit string
		  "IB 1 Contactor Fails To Drop Out.",	 $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places
 Enum183  =		
	      0, "Not Present",
          1, "Present";

		  
 Param184 =				
		  0,
		  8,"21 84 03 25 02 00 30 1B",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Contactor Fails To Drop Out","", $ Parameter Name & unit string
		  "IB 2 Contactor Fails To Drop Out.",	 $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum184  =		
	      0, "Not Present",
          1, "Present";
		  

 Param185 =					
		  0,
		  8,"21 84 03 25 03 00 30 1B",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Contactor Fails To Drop Out","", $ Parameter Name & unit string
		  "IB 3 Contactor Fails To Drop Out.",	 $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum185  =		
	      0, "Not Present",
          1, "Present";
		  

 Param186 =	
		  0,
		  8,"21 84 03 25 04 00 30 1B",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Contactor Fails To Drop Out","", $ Parameter Name & unit string
		  "IB 4 Contactor Fails To Drop Out.",	 $ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum186  =		
	      0, "Not Present",
          1, "Present";
		  

 Param187 =				
		  0,
		  8,"21 84 03 25 05 00 30 1B",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Contactor Fails To Drop Out","",$ Parameter Name & unit string
		  "IB 5 Contactor Fails To Drop Out.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum187  =		
	      0, "Not Present",
          1, "Present";


		  
$=== IB Long Close Time ===$
 Param188 =				
		  0,
		  8,"21 84 03 25 01 00 30 36",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB 1 Long Close Time"," ",		$ Parameter Name & unit string
		  "IB 1 Long Close Time.",  		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum188  =		
	      0, "Not Present",
          1, "Present";
		  

 Param189 =		
		  0,
		  8,"21 84 03 25 02 00 30 36",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB 2 Long Close Time"," ",		$ Parameter Name & unit string
		  "IB 2 Long Close Time.",  		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum189  =		
	      0, "Not Present",
          1, "Present";

		  
 Param190 =				
		  0,
		  8,"21 84 03 25 03 00 30 36",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB 3 Long Close Time"," ",		$ Parameter Name & unit string
		  "IB 3 Long Close Time.",  		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum190  =		
	      0, "Not Present",
          1, "Present";

		  
 Param191 =				
		  0,
		  8,"21 84 03 25 04 00 30 36",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB 4 Long Close Time"," ",		$ Parameter Name & unit string
		  "IB 4 Long Close Time.",  		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum191  =		
	      0, "Not Present",
          1, "Present";

		  
 Param192 =			
		  0,
		  8,"21 84 03 25 05 00 30 36",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB 5 Long Close Time"," ",		$ Parameter Name & unit string
		  "IB 5 Long Close Time.",  		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places		  
 Enum192  =		
	      0, "Not Present",
          1, "Present";	  
		  
		  
		  
$=== Power-up with Contactor Closed ===$
 Param193 =					
		  0,
		  8,"21 84 03 25 01 00 30 1D",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Power-up with Contactor Closed","",	$ Parameter Name & unit string
		  "IB 1 Power-up with Contactor Closed.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum193  =		
	      0, "Not Present",
          1, "Present";

		  
 Param194 =			
		  0,
		  8,"21 84 03 25 02 00 30 1D",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Power-up with Contactor Closed","",	$ Parameter Name & unit string
		  "IB 2 Power-up with Contactor Closed.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum194  =		
	      0, "Not Present",
          1, "Present";

		  
 Param195 =		
		  0,
		  8,"21 84 03 25 03 00 30 1D",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Power-up with Contactor Closed","",	$ Parameter Name & unit string
		  "IB 3 Power-up with Contactor Closed.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum195  =		
	      0, "Not Present",
          1, "Present";

		  
 Param196 =					
		  0,
		  8,"21 84 03 25 04 00 30 1D",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Power-up with Contactor Closed","",	$ Parameter Name & unit string
		  "IB 4 Power-up with Contactor Closed.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum196  =		
	      0, "Not Present",
          1, "Present";	

		  
 Param197 =			
		  0,
		  8,"21 84 03 25 05 00 30 1D",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported..
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Power-up with Contactor Closed","",	$ Parameter Name & unit string
		  "IB 5 Power-up with Contactor Closed.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum197  =		
	      0, "Not Present",
          1, "Present";	

		  

$=== Power-up with Invalid DIP Switch Configuration ===$
 Param198 =					
		  0,
		  8,"21 84 03 25 01 00 30 1E",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Power-up with Invalid DIP Switch Configuration","",	$ Parameter Name & unit string
		  "IB 1 Power-up with Invalid DIP Switch Configuration.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum198  =		
	      0, "Not Present",
          1, "Present";
		  

 Param199 =		
		  0,
		  8,"21 84 03 25 02 00 30 1E",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Power-up with Invalid DIP Switch Configuration","",	$ Parameter Name & unit string
		  "IB 2 Power-up with Invalid DIP Switch Configuration.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum199  =		
	      0, "Not Present",
          1, "Present";	

		  
 Param200 =					
		  0,
		  8,"21 84 03 25 03 00 30 1E",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Power-up with Invalid DIP Switch Configuration","",	$ Parameter Name & unit string
		  "IB 3 Power-up with Invalid DIP Switch Configuration.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum200  =		
	      0, "Not Present",
          1, "Present";

		  
 Param201 =					
		  0,
		  8,"21 84 03 25 04 00 30 1E",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Power-up with Invalid DIP Switch Configuration","",	$ Parameter Name & unit string
		  "IB 4 Power-up with Invalid DIP Switch Configuration.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum201  =		
	      0, "Not Present",
          1, "Present";	

		  
 Param202 =					
		  0,
		  8,"21 84 03 25 05 00 30 1E",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Power-up with Invalid DIP Switch Configuration","",	$ Parameter Name & unit string
		  "IB 5 Power-up with Invalid DIP Switch Configuration.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places		  
 Enum202  =		
	      0, "Not Present",
          1, "Present";		  
		  
		  
		  
$=== U/V with Close Command Present ===$
 Param203 =			
		  0,
		  8,"21 84 03 25 01 00 30 1F",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 U/V with Close Command Present ","",	$ Parameter Name & unit string
		  "IB 1 U/V with Close Command Present.",		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum203  =		
	      0, "Not Present",
          1, "Present";

		  
 Param204 =			
		  0,
		  8,"21 84 03 25 02 00 30 1F",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 U/V with Close Command Present ","",	$ Parameter Name & unit string
		  "IB 2 U/V with Close Command Present.",		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum204  =		
	      0, "Not Present",
          1, "Present";

		  
 Param205 =			
		  0,
		  8,"21 84 03 25 03 00 30 1F",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 U/V with Close Command Present ","",	$ Parameter Name & unit string
		  "IB 3 U/V with Close Command Present.",		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum205  =		
	      0, "Not Present",
          1, "Present";
		  

 Param206 =				
		  0,
		  8,"21 84 03 25 04 00 30 1F",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 U/V with Close Command Present ","",	$ Parameter Name & unit string
		  "IB 4 U/V with Close Command Present.",		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum206  =		
	      0, "Not Present",
          1, "Present";	

		  
 Param207 =			
		  0,
		  8,"21 84 03 25 05 00 30 1F",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 U/V with Close Command Present ","",	$ Parameter Name & unit string
		  "IB 5 U/V with Close Command Present.",		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum207  =		
	      0, "Not Present",
          1, "Present";		  
	  
		  
		  
$=== IB Module Healthy ===$
 Param208 =				
		  0,
		  8,"21 84 03 25 01 00 30 1C",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Module not Healthy","",	$ Parameter Name & unit string
		  "IB 1 Module not Healthy.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum208  =		
	      0, "Not Present",
          1, "Present";

		  
 Param209 =			
		  0,
		  8,"21 84 03 25 02 00 30 1C",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Module not Healthy","",	$ Parameter Name & unit string
		  "IB 2 Module not Healthy.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum209  =		
	      0, "Not Present",
          1, "Present";

		  
 Param210 =			
		  0,
		  8,"21 84 03 25 03 00 30 1C",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Module not Healthy","",	$ Parameter Name & unit string
		  "IB 3 Module not Healthy.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places
 Enum210  =		
	      0, "Not Present",
          1, "Present";

		  
 Param211 =				
		  0,
		  8,"21 84 03 25 04 00 30 1C",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Module not Healthy","",	$ Parameter Name & unit string
		  "IB 4 Module not Healthy.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum211  =		
	      0, "Not Present",
          1, "Present";

		  
 Param212 =			
		  0,
		  8,"21 84 03 25 05 00 30 1C",
		  0x0032,                 		$ RO,MO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Module not Healthy","",	$ Parameter Name & unit string
		  "IB 5 Module not Healthy.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum212  =		
	      0, "Not Present",
          1, "Present";


		  
$=== IB Contactor Not Healthy ===$
 Param213 =					
		  0,
		  8,"21 84 03 25 01 00 30 38",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ Bool type, 1 byte
		  "IB 1 Contactor Not Healthy"," ",	$ Parameter Name & unit string
		  "IB 1 Contactor Not Healthy.",   	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum213  =		
	      0, "Not Present",
          1, "Present";
		  

 Param214 =			
		  0,
		  8,"21 84 03 25 02 00 30 38",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ Bool type, 1 byte
		  "IB 2 Contactor Not Healthy"," ",	$ Parameter Name & unit string
		  "IB 2 Contactor Not Healthy.",   	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum214  =		
	      0, "Not Present",
          1, "Present";

		  
 Param215 =					
		  0,
		  8,"21 84 03 25 03 00 30 38",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ Bool type, 1 byte
		  "IB 3 Contactor Not Healthy"," ",	$ Parameter Name & unit string
		  "IB 3 Contactor Not Healthy.",   	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum215  =		
	      0, "Not Present",
          1, "Present";

		  
 Param216 =		
		  0,
		  8,"21 84 03 25 04 00 30 38",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ Bool type, 1 byte
		  "IB 4 Contactor Not Healthy"," ",	$ Parameter Name & unit string
		  "IB 4 Contactor Not Healthy.",   	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum216  =		
	      0, "Not Present",
          1, "Present";

		  
 Param217 =	
		  0,
		  8,"21 84 03 25 05 00 30 38",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ Bool type, 1 byte
		  "IB 5 Contactor Not Healthy"," ",	$ Parameter Name & unit string
		  "IB 5 Contactor Not Healthy.",   	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places		  
 Enum217  =		
	      0, "Not Present",
          1, "Present";		  
		  
		  
		  
$=== Line Undervoltage Close===$
 Param218 =					
		  0,
		  8,"21 84 03 25 01 00 30 2D",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 1 Line Undervoltage Close"," ",	$ Parameter Name & unit string
		  "IB 1 Line Undervoltage Close.",   	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum218  =		
	      0, "Not Present",
          1, "Present";	

		  
 Param219 =				
		  0,
		  8,"21 84 03 25 02 00 30 2D",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 2 Line Undervoltage Close"," ",	$ Parameter Name & unit string
		  "IB 2 Line Undervoltage Close.",   	$ Help string 
		  0,1,0,								$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum219  =		
	      0, "Not Present",
          1, "Present";

		  
 Param220 =				
		  0,
		  8,"21 84 03 25 03 00 30 2D",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 3 Line Undervoltage Close"," ",	$ Parameter Name & unit string
		  "IB 3 Line Undervoltage Close.",   	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum220  =		
	      0, "Not Present",
          1, "Present";	

		  
 Param221 =				
		  0,
		  8,"21 84 03 25 04 00 30 2D",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 4 Line Undervoltage Close"," ",	$ Parameter Name & unit string
		  "IB 4 Line Undervoltage Close.",   	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum221  =		
	      0, "Not Present",
          1, "Present";

		  
 Param222 =				
		  0,
		  8,"21 84 03 25 05 00 30 2D",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 5 Line Undervoltage Close"," ",$ Parameter Name & unit string
		  "IB 5 Line Undervoltage Close.",   $ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places		  
 Enum222  =		
	      0, "Not Present",
          1, "Present";		  
		  
		  
		  
$=== IB Line Undervoltage Hold ===$
 Param223 =				
		  0,
		  8,"21 84 03 25 01 00 30 3B",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB 1 Line Undervoltage Hold"," ",$ Parameter Name & unit string
		  "IB 1 Line Undervoltage Hold.",  	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum223  =		
	      0, "Not Present",
          1, "Present";

		  
 Param224 =				
		  0,
		  8,"21 84 03 25 02 00 30 3B",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB 2 Line Undervoltage Hold"," ",$ Parameter Name & unit string
		  "IB 2 Line Undervoltage Hold.",  	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum224  =		
	      0, "Not Present",
          1, "Present";
		  

 Param225 =						
		  0,
		  8,"21 84 03 25 03 00 30 3B",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB 3 Line Undervoltage Hold"," ",$ Parameter Name & unit string
		  "IB 3 Line Undervoltage Hold.",  	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum225  =		
	      0, "Not Present",
          1, "Present";

		  
 Param226 =			
		  0,
		  8,"21 84 03 25 04 00 30 3B",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB 4 Line Undervoltage Hold"," ",$ Parameter Name & unit string
		  "IB 4 Line Undervoltage Hold.",  	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum226  =		
	      0, "Not Present",
          1, "Present";

		  
 Param227 =					
		  0,
		  8,"21 84 03 25 05 00 30 3B",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB 5 Line Undervoltage Hold"," ",$ Parameter Name & unit string
		  "IB 5 Line Undervoltage Hold.",  	$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places		  
 Enum227  =		
	      0, "Not Present",
          1, "Present";		  
		  
		  
		  
$=== Line Overvoltage ===$
 Param228 =				
		  0,
		  8,"21 84 03 25 01 00 30 2E",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 1 Line Overvoltage"," ",		$ Parameter Name & unit string
		  "IB 1 Line Overvoltage.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum228  =		
	      0, "Not Present",
          1, "Present";

		  
 Param229 =					
		  0,
		  8,"21 84 03 25 02 00 30 2E",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 2 Line Overvoltage"," ",		$ Parameter Name & unit string
		  "IB 2 Line Overvoltage.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum229  =		
	      0, "Not Present",
          1, "Present";	

		  
 Param230 =					
		  0,
		  8,"21 84 03 25 03 00 30 2E",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 3 Line Overvoltage"," ",		$ Parameter Name & unit string
		  "IB 3 Line Overvoltage.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum230  =		
	      0, "Not Present",
          1, "Present";

		  
 Param231 =			
		  0,
		  8,"21 84 03 25 04 00 30 2E",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 4 Line Overvoltage"," ",		$ Parameter Name & unit string
		  "IB 4 Line Overvoltage.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum231  =		
	      0, "Not Present",
          1, "Present";

		  
 Param232 =					
		  0,
		  8,"21 84 03 25 05 00 30 2E",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 5 Line Overvoltage"," ",		$ Parameter Name & unit string
		  "IB 5 Line Overvoltage.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum232  =		
	      0, "Not Present",
          1, "Present";	


		  
$=== IB Line Loss ===$
 Param233 =				
		  0,
		  8,"21 84 03 25 01 00 30 2F",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 1 Line Loss"," ",				$ Parameter Name & unit string
		  "IB 1 Line Loss.",   				$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum233  =		
	      0, "Not Present",
          1, "Present";

		  
 Param234 =					
		  0,
		  8,"21 84 03 25 02 00 30 2F",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 2 Line Loss"," ",				$ Parameter Name & unit string
		  "IB 2 Line Loss.",   				$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum234  =		
	      0, "Not Present",
          1, "Present";
		  

 Param235 =					
		  0,
		  8,"21 84 03 25 03 00 30 2F",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 3 Line Loss"," ",				$ Parameter Name & unit string
		  "IB 3 Line Loss.",   				$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum235  =		
	      0, "Not Present",
          1, "Present";	

		  
 Param236 =		
		  0,
		  8,"21 84 03 25 04 00 30 2F",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 4 Line Loss"," ",				$ Parameter Name & unit string
		  "IB 4 Line Loss.",   				$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum236  =		
	      0, "Not Present",
          1, "Present";	

		  
 Param237 =			
		  0,
		  8,"21 84 03 25 05 00 30 2F",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 5 Line Loss"," ",				$ Parameter Name & unit string
		  "IB 5 Line Loss.",   				$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places		  
 Enum237  =		
	      0, "Not Present",
          1, "Present";		  
		  
	

$=== Main Coil Open ===$
 Param238 =				
		  0,
		  8,"21 84 03 25 01 00 30 30",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 1 Main Coil Open"," ",		$ Parameter Name & unit string
		  "IB 1 Main Coil Open.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum238  =		
	      0, "Not Present",
          1, "Present";	
		  

 Param239 =			
		  0,
		  8,"21 84 03 25 02 00 30 30",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 2 Main Coil Open"," ",		$ Parameter Name & unit string
		  "IB 2 Main Coil Open.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum239  =		
	      0, "Not Present",
          1, "Present";

		  
 Param240 =		
		  0,
		  8,"21 84 03 25 03 00 30 30",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 3 Main Coil Open"," ",		$ Parameter Name & unit string
		  "IB 3 Main Coil Open.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum240  =		
	      0, "Not Present",
          1, "Present";	


 Param241 =				
		  0,
		  8,"21 84 03 25 04 00 30 30",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 4 Main Coil Open"," ",		$ Parameter Name & unit string
		  "IB 4 Main Coil Open.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum241  =		
	      0, "Not Present",
          1, "Present";

		  
 Param242 =				
		  0,
		  8,"21 84 03 25 05 00 30 30",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 5 Main Coil Open"," ",		$ Parameter Name & unit string
		  "IB 5 Main Coil Open.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum242  =		
	      0, "Not Present",
          1, "Present";


		  

$=== Trip Coil Open ===$
 Param243 =		
		  0,
		  8,"21 84 03 25 01 00 30 39",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ Bool type, 1 byte
		  "IB 1 Trip Coil Open"," ",		$ Parameter Name & unit string
		  "IB 1 Trip Coil Open.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum243  =		
	      0, "Not Present",
          1, "Present";

		  
 Param244 =			
		  0,
		  8,"21 84 03 25 02 00 30 39",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ Bool type, 1 byte
		  "IB 2 Trip Coil Open"," ",		$ Parameter Name & unit string
		  "IB 2 Trip Coil Open.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum244  =		
	      0, "Not Present",
          1, "Present";

		  
 Param245 =					
		  0,
		  8,"21 84 03 25 03 00 30 39",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ Bool type, 1 byte
		  "IB 3 Trip Coil Open"," ",		$ Parameter Name & unit string
		  "IB 3 Trip Coil Open.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum245  =		
	      0, "Not Present",
          1, "Present";


 Param246 =					
		  0,
		  8,"21 84 03 25 04 00 30 39",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ Bool type, 1 byte
		  "IB 4 Trip Coil Open"," ",		$ Parameter Name & unit string
		  "IB 4 Trip Coil Open.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum246  =		
	      0, "Not Present",
          1, "Present";

		  
 Param247 =				
		  0,
		  8,"21 84 03 25 05 00 30 39",		$ link path
		  0x0032,							$ RO, MO,Enumerated strings are supported.
		  0xC1,1,							$ Bool type, 1 byte
		  "IB 5 Trip Coil Open"," ",		$ Parameter Name & unit string
		  "IB 5 Trip Coil Open.",   		$ Help string 
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum247  =		
	      0, "Not Present",
          1, "Present";


	
$=== Extended Pick Up Time===$
 Param248 =				
		  0,
		  8,"21 84 03 25 01 00 30 37",
		  0x0032,                 		$ MO,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Extended Pick up Time","",	$ Parameter Name & unit string
		  "IB 1 Extended Pick up Time.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum248  =		
	      0, "Not Present",
          1, "Present";

		  
 Param249 =		
		  0,
		  8,"21 84 03 25 02 00 30 37",
		  0x0032,                 		$ MO,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Extended Pick up Time","",	$ Parameter Name & unit string
		  "IB 2 Extended Pick up Time.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum249  =		
	      0, "Not Present",
          1, "Present";
		  

 Param250 =			
		  0,
		  8,"21 84 03 25 03 00 30 37",
		  0x0032,                 		$ MO,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Extended Pick up Time","",	$ Parameter Name & unit string
		  "IB 3 Extended Pick up Time.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum250  =		
	      0, "Not Present",
          1, "Present";

		  
 Param251 =					
		  0,
		  8,"21 84 03 25 04 00 30 37",
		  0x0032,                 		$ MO,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Extended Pick up Time","",	$ Parameter Name & unit string
		  "IB 4 Extended Pick up Time.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum251  =		
	      0, "Not Present",
          1, "Present";

		  
 Param252 =					
		  0,
		  8,"21 84 03 25 05 00 30 37",
		  0x0032,                 		$ MO,RO,Enumerated strings are supported.
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Extended Pick up Time","",	$ Parameter Name & unit string
		  "IB 5 Extended Pick up Time.", 	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places		  
 Enum252  =		
	      0, "Not Present",
          1, "Present";		  
		  
		  
		  
$=== Average Operations per Time Unit & Average Operations (count value) ===$	
 Param253 =					
		  0,
		  8,"21 84 03 25 01 00 30 2B",		$ link path
		  0x0002,							$ Getable & Setable, NM,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 1 Average Operations per Time Unit"," ",$ Parameter Name & unit string
		  "IB 1 Average Operations per Time Unit.",   $ Help string 
		  0,2,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum253  =				
          0, "Hour",
          1, "Day",
          2, "Week";
		  
		  
 Param254 =					
		  0,
		  8,"21 84 03 25 01 00 30 2C",
		  0x0030,                 			$ RO,MO.
		  0xC8,4,							$ 32 bit USINT type, 4 byte
		  "IB 1 Average Operations Value","",	$ Parameter Name & unit string
		  "IB 1 Average Operations Value.",		$ Help string
		  0,0x00FFFFFF,0,					$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places


 Param255 =					
		  0,
		  8,"21 84 03 25 02 00 30 2B",		$ link path
		  0x0002,							$ Getable & Setable, NM,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 2 Average Operations per Time Unit"," ",$ Parameter Name & unit string
		  "IB 2 Average Operations per Time Unit.",   $ Help string 
		  0,2,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum255  =				
          0, "Hour",
          1, "Day",
          2, "Week";
		  
		  
 Param256 =					
		  0,
		  8,"21 84 03 25 02 00 30 2C",
		  0x0030,                 			$ RO,MO.
		  0xC8,4,							$ 32 bit USINT type, 4 byte
		  "IB 2 Average Operations Value","",	$ Parameter Name & unit string
		  "IB 2 Average Operations Value.",		$ Help string
		  0,0x00FFFFFF,0,					$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places



 Param257 =				
		  0,
		  8,"21 84 03 25 03 00 30 2B",		$ link path
		  0x0002,							$ Getable & Setable, NM,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 3 Average Operations per Time Unit"," ",$ Parameter Name & unit string
		  "IB 3 Average Operations per Time Unit.",   $ Help string 
		  0,2,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum257  =				
          0, "Hour",
          1, "Day",
          2, "Week";
		  
		  
 Param258 =					
		  0,
		  8,"21 84 03 25 03 00 30 2C",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 3 Average Operations Value","",	$ Parameter Name & unit string
		  "IB 3 Average Operations Value.",		$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param259 =					
		  0,
		  8,"21 84 03 25 04 00 30 2B",		$ link path
		  0x0002,							$ Getable & Setable, NM,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 4 Average Operations per Time Unit"," ",$ Parameter Name & unit string
		  "IB 4 Average Operations per Time Unit.",   $ Help string 
		  0,2,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum259  =				
          0, "Hour",
          1, "Day",
          2, "Week";
		  
		  
 Param260 =					
		  0,
		  8,"21 84 03 25 04 00 30 2C",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 4 Average Operations Value","",	$ Parameter Name & unit string
		  "IB 4 Average Operations Value.",		$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places



 Param261 =					
		  0,
		  8,"21 84 03 25 05 00 30 2B",		$ link path
		  0x0002,							$ Getable & Setable, NM,Enumerated strings are supported.
		  0xC6,1,							$ 8 bits USINT, 1 byte
		  "IB 5 Average Operations per Time Unit"," ",$ Parameter Name & unit string
		  "IB 5 Average Operations per Time Unit.",   $ Help string 
		  0,2,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum261  =				
          0, "Hour",
          1, "Day",
          2, "Week";
		  
		  
 Param262 =					
		  0,
		  8,"21 84 03 25 05 00 30 2C",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 5 Average Operations Value","",	$ Parameter Name & unit string
		  "IB 5 Average Operations Value.",		$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places		  
	
	
	
	

$=== Master Counter (Operations) ===$
 Param263 =					
		  0,
		  8,"21 84 03 25 01 00 30 20",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 1 Master Counter","",		$ Parameter Name & unit string
		  "IB 1 Master Counter.",		$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param264 =					
		  0,
		  8,"21 84 03 25 02 00 30 20",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 2 Master Counter","",		$ Parameter Name & unit string
		  "IB 2 Master Counter.",		$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param265 =					
		  0,
		  8,"21 84 03 25 03 00 30 20",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 3 Master Counter","",		$ Parameter Name & unit string
		  "IB 3 Master Counter.",		$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param266 =					
		  0,
		  8,"21 84 03 25 04 00 30 20",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 4 Master Counter","",		$ Parameter Name & unit string
		  "IB 4 Master Counter.",		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places


 Param267 =					
		  0,
		  8,"21 84 03 25 05 00 30 20",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 5 Master Counter","",		$ Parameter Name & unit string
		  "IB 5 Master Counter.",		$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places



$=== Reset Operations Since ===$
 Param268 =					
		  0,
		  8,"21 84 03 25 01 00 30 21",
		  0x0002,                 		$ Getable & Setable, NM,enum value supported
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 1 Reset Operations Since Counter","",			$ Parameter Name & unit string
		  "Enable to reset IB 1 Operations Since Counter",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum268  =					
	      0, "No Operation",
          1, "Reset";

		  
 Param269 =					
		  0,
		  8,"21 84 03 25 02 00 30 21",
		  0x0002,                 		$ Getable & Setable, NM,enum value supported
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 2 Reset Operations Since Counter","",			$ Parameter Name & unit string
		  "Enable to reset IB 2 Operations Since Counter.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum269  =					
	      0, "No Operation",
          1, "Reset";

		  
 Param270 =								
		  0,
		  8,"21 84 03 25 03 00 30 21",
		  0x0002,                 		$ Getable & Setable, NM,enum value supported
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 3 Reset Operations Since Counter","",			$ Parameter Name & unit string
		  "Enable to reset IB 3 Operations Since Counter.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum270  =					
	      0, "No Operation",
          1, "Reset";

		  
 Param271 =						
		  0,
		  8,"21 84 03 25 04 00 30 21",
		  0x0002,                 		$ Getable & Setable, NM,enum value supported
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 4 Reset Operations Since Counter","",			$ Parameter Name & unit string
		  "Enable to reset IB 4 Operations Since Counter.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum271  =				
	      0, "No Operation",
          1, "Reset";

		  
 Param272 =				
		  0,
		  8,"21 84 03 25 05 00 30 21",
		  0x0002,                 		$ Getable & Setable, NM,enum value supported
		  0xC1,1,						$ BOOL type, 1 byte
		  "IB 5 Reset Operations Since Counter","",			$ Parameter Name & unit string
		  "Enable to reset IB 5 Operations Since Counter.",	$ Help string
		  0,1,0,						$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places
 Enum272  =					
	      0, "No Operation",
          1, "Reset";


		  
		  

$===*** IB1: Operations Event Since 0 ***===$
 Param273 =					
		  0,
		  8,"21 84 03 25 01 00 30 22",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 1 Operations Since 0 Count Value","",	$ Parameter Name & unit string
		  "IB 1 Operations Since 0 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param274 =					
		  0,
		  8,"21 84 03 25 01 00 30 23",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 1 Operations Since 0 Date","",			$ Parameter Name & unit string
		  "IB 1 Operations Since 0 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param275 =					
		  0,
		  8,"21 84 03 25 01 00 30 24",
		  0x0010,                 		$ RO,NM.
		  0xCE,4,						$ time type, 4 byte
		  "IB 1 Operations Since 0 Time","",			$ Parameter Name & unit string
		  "IB 1 Operations Since 0 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places


$===*** IB 1: Operations Event Since 1 ***===$
 Param276 =					
		  0,
		  8,"21 84 03 25 01 00 30 25",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 1 Operations Since 1 Count Value","",	$ Parameter Name & unit string
		  "IB 1 Operations Since 1 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param277 =					
		  0,
		  8,"21 84 03 25 01 00 30 26",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 1 Operations Since 1 Date","",			$ Parameter Name & unit string
		  "IB 1 Operations Since 1 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param278 =					
		  0,
		  8,"21 84 03 25 01 00 30 27",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 1 Operations Since 1 Time","",			$ Parameter Name & unit string
		  "IB 1 Operations Since 1 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;


$===*** Operations Event Since 2 ***===$
 Param279 =					
		  0,
		  8,"21 84 03 25 01 00 30 28",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 1 Operations Since 2 Count Value","",	$ Parameter Name & unit string
		  "IB 1 Operations Since 2 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param280 =					
		  0,
		  8,"21 84 03 25 01 00 30 29",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 1 Operations Since 2 Date","",			$ Parameter Name & unit string
		  "IB 1 Operations Since 2 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param281 =					
		  0,
		  8,"21 84 03 25 01 00 30 2A",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 1 Operations Since 2 Time","",			$ Parameter Name & unit string
		  "IB 1 Operations Since 2 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;		



$===*** IB2: Operations Event Since 0 ***===$
 Param282 =					
		  0,
		  8,"21 84 03 25 02 00 30 22",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 2 Operations Since 0 Count Value","",	$ Parameter Name & unit string
		  "IB 2 Operations Since 0 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param283 =					
		  0,
		  8,"21 84 03 25 02 00 30 23",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 2 Operations Since 0 Date","",			$ Parameter Name & unit string
		  "IB 2 Operations Since 0 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param284 =					
		  0,
		  8,"21 84 03 25 02 00 30 24",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 2 Operations Since 0 Time","",			$ Parameter Name & unit string
		  "IB 2 Operations Since 0 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places


$===*** IB 2: Operations Event Since 1 ***===$
 Param285 =					
		  0,
		  8,"21 84 03 25 02 00 30 25",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 2 Operations Since 1 Count Value","",	$ Parameter Name & unit string
		  "IB 2 Operations Since 1 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		 
 Param286 =					
		  0,
		  8,"21 84 03 25 02 00 30 26",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 2 Operations Since 1 Date","",			$ Parameter Name & unit string
		  "IB 2 Operations Since 1 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param287 =					
		  0,
		  8,"21 84 03 25 02 00 30 27",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 2 Operations Since 1 Time","",			$ Parameter Name & unit string
		  "IB 2 Operations Since 1 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;		


$===***IB2: Operations Event Since 2 ***===$
 Param288 =					
		  0,
		  8,"21 84 03 25 02 00 30 28",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 2 Operations Since 2 Count Value","",	$ Parameter Name & unit string
		  "IB 2 Operations Since 2 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param289 =					
		  0,
		  8,"21 84 03 25 02 00 30 29",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 2 Operations Since 2 Date","",			$ Parameter Name & unit string
		  "IB 2 Operations Since 2 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param290 =					
		  0,
		  8,"21 84 03 25 02 00 30 2A",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 2 Operations Since 2 Time","",			$ Parameter Name & unit string
		  "IB 2 Operations Since 2 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;		



$===*** IB3: Operations Event Since 0 ***===$
 Param291 =					
		  0,
		  8,"21 84 03 25 03 00 30 22",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 3 Operations Since 0 Count Value","",	$ Parameter Name & unit string
		  "IB 3 Operations Since 0 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param292 =					
		  0,
		  8,"21 84 03 25 03 00 30 23",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 3 Operations Since 0 Date","",			$ Parameter Name & unit string
		  "IB 3 Operations Since 0 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param293 =					
		  0,
		  8,"21 84 03 25 03 00 30 24",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 3 Operations Since 0 Time","",			$ Parameter Name & unit string
		  "IB 3 Operations Since 0 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places



$===*** IB 3: Operations Event Since 1 ***===$
 Param294 =					
		  0,
		  8,"21 84 03 25 03 00 30 25",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 3 Operations Since 1 Count Value","",	$ Parameter Name & unit string
		  "IB 3 Operations Since 1 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param295 =					
		  0,
		  8,"21 84 03 25 03 00 30 26",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 3 Operations Since 1 Date","",			$ Parameter Name & unit string
		  "IB 3 Operations Since 1 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param296 =					
		  0,
		  8,"21 84 03 25 03 00 30 27",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 3 Operations Since 1 Time","",			$ Parameter Name & unit string
		  "IB 3 Operations Since 1 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;


		  
$===***IB3: Operations Event Since 2 ***===$
 Param297 =					
		  0,
		  8,"21 84 03 25 03 00 30 28",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 3 Operations Since 2 Count Value","",	$ Parameter Name & unit string
		  "IB 3 Operations Since 2 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param298 =					
		  0,
		  8,"21 84 03 25 03 00 30 29",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 3 Operations Since 2 Date","",			$ Parameter Name & unit string
		  "IB 3 Operations Since 2 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param299 =					
		  0,
		  8,"21 84 03 25 03 00 30 2A",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 3 Operations Since 2 Time","",			$ Parameter Name & unit string
		  "IB 3 Operations Since 2 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;		




$===*** IB4: Operations Event Since 0 ***===$
 Param300 =					
		  0,
		  8,"21 84 03 25 04 00 30 22",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 4 Operations Since 0 Count Value","",	$ Parameter Name & unit string
		  "IB 4 Operations Since 0 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param301 =					
		  0,
		  8,"21 84 03 25 04 00 30 23",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 4 Operations Since 0 Date","",			$ Parameter Name & unit string
		  "IB 4 Operations Since 0 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param302 =					
		  0,
		  8,"21 84 03 25 04 00 30 24",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 4 Operations Since 0 Time","",			$ Parameter Name & unit string
		  "IB 4 Operations Since 0 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places


		  
$===*** IB 4: Operations Event Since 1 ***===$
 Param303 =					
		  0,
		  8,"21 84 03 25 04 00 30 25",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 4 Operations Since 1 Count Value","",	$ Parameter Name & unit string
		  "IB 4 Operations Since 1 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param304 =					
		  0,
		  8,"21 84 03 25 04 00 30 26",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 4 Operations Since 1 Date","",			$ Parameter Name & unit string
		  "IB 4 Operations Since 1 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param305 =					
		  0,
		  8,"21 84 03 25 04 00 30 27",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 4 Operations Since 1 Time","",			$ Parameter Name & unit string
		  "IB 4 Operations Since 1 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;		


$===*** IB4: Operations Event Since 2 ***===$
 Param306 =					
		  0,
		  8,"21 84 03 25 04 00 30 28",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 4 Operations Since 2 Count Value","",	$ Parameter Name & unit string
		  "IB 4 Operations Since 2 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param307 =					
		  0,
		  8,"21 84 03 25 04 00 30 29",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 4 Operations Since 2 Date","",			$ Parameter Name & unit string
		  "IB 4 Operations Since 2 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param308 =					
		  0,
		  8,"21 84 03 25 04 00 30 2A",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 4 Operations Since 2 Time","",			$ Parameter Name & unit string
		  "IB 4 Operations Since 2 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;		



$===*** IB5: Operations Event Since 0  ***===$
 Param309 =					
		  0,
		  8,"21 84 03 25 05 00 30 22",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 5 Operations Since 0 Count Value","",	$ Parameter Name & unit string
		  "IB 5 Operations Since 0 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param310 =					
		  0,
		  8,"21 84 03 25 05 00 30 23",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 5 Operations Since 0 Date","",			$ Parameter Name & unit string
		  "IB 5 Operations Since 0 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param311 =					
		  0,
		  8,"21 84 03 25 05 00 30 24",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 5 Operations Since 0 Time","",			$ Parameter Name & unit string
		  "IB 5 Operations Since 0 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  

$===*** IB 5: Operations Event Since 1 ***===$
 Param312 =					
		  0,
		  8,"21 84 03 25 05 00 30 25",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 5 Operations Since 1 Count Value","",	$ Parameter Name & unit string
		  "IB 5 Operations Since 1 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param313 =					
		  0,
		  8,"21 84 03 25 05 00 30 26",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 5 Operations Since 1 Date","",			$ Parameter Name & unit string
		  "IB 5 Operations Since 1 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Places

		  
 Param314 =					
		  0,
		  8,"21 84 03 25 05 00 30 27",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 5 Operations Since 1 Time","",			$ Parameter Name & unit string
		  "IB 5 Operations Since 1 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;		


$===*** IB5: Operations Event Since 2 ***===$
 Param315 =					
		  0,
		  8,"21 84 03 25 05 00 30 28",
		  0x0030,                 		$ RO,MO.
		  0xC8,4,						$ 32 bit USINT type, 4 byte
		  "IB 5 Operations Since 2 Count Value","",	$ Parameter Name & unit string
		  "IB 5 Operations Since 2 Count Value.",	$ Help string
		  0,0x00FFFFFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
          0;							$ Decimal Places

		  
 Param316 =					
		  0,
		  8,"21 84 03 25 05 00 30 29",
		  0x0010,                 		$ RO,NM
		  0xCD,2,						$ Date type, 2 byte
		  "IB 5 Operations Since 2 Date","",			$ Parameter Name & unit string
		  "IB 5 Operations Since 2 Date, YYYY-MM-DD.",	$ Help string
		  0,0xFFFF,0,					$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Place

		  
 Param317 =					
		  0,
		  8,"21 84 03 25 05 00 30 2A",
		  0x0010,                 		$ RO,NM
		  0xCE,4,						$ time type, 4 byte
		  "IB 5 Operations Since 2 Time","",			$ Parameter Name & unit string
		  "IB 5 Operations Since 2 Time, HH-MM-S.xxx.",	$ Help string
		  0,0x05265BFF,0,				$ min, Max, Default value
		  ,,,,							$ Scaling factors
		  ,,,,							$ Scaling links
		  0;							$ Decimal Place



$=== Event Log Present Length ===$
 Param318 =
		  0,
		  8,"21 84 03 25 01 00 30 34",		$ link path
		  0x0030,							$ MO, RO, 
		  0xC7,2,							$ UINT, 2 bytes
		  "IB 1 Event Present Length","",	$ Parameter Name & unit string
		  "IB 1 Event Present Length.", 	$ Help string 
		  0,100,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places


 Param319 =
		  0,
		  8,"21 84 03 25 02 00 30 34",		$ link path
		  0x0030,							$ MO, RO, 
		  0xC7,2,							$ UINT, 2 bytes
		  "IB 2 Event Present Length","",	$ Parameter Name & unit string
		  "IB 2 Event Present Length.", 	$ Help string 
		  0,100,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
	      0;								$ Decimal Places Places

 Param320 =
		  0,
		  8,"21 84 03 25 03 00 30 34",		$ link path
		  0x0030,							$ MO, RO, 
		  0xC7,2,							$ UINT, 2 bytes
		  "IB 3 Event Present Length","",	$ Parameter Name & unit string
		  "IB 3 Event Present Length.", 	$ Help string 
		  0,100,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places


 Param321 =
		  0,
		  8,"21 84 03 25 04 00 30 34",		$ link path
		  0x0030,							$ MO, RO, 
		  0xC7,2,							$ UINT, 2 bytes
		  "IB 4 Event Present Length","",	$ Parameter Name & unit string
		  "IB 4 Event Present Length.", 	$ Help string 
		  0,100,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places


 Param322 =
		  0,
		  8,"21 84 03 25 05 00 30 34",		$ link path
		  0x0030,							$ MO, RO, 
		  0xC7,2,							$ UINT, 2 bytes
		  "IB 5 Event Present Length","",	$ Parameter Name & unit string
		  "IB 5 Event Present Length.", 	$ Help string 
		  0,100,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places


$===IB Status ===$
 Param323 =				
		  0,
		  8,"21 B4 00 25 01 00 30 78",		$ link path
		  0x0032,							$ RO,MO, Enum supported
		  0xD1,1,							$ 8 bits bit string, 1 byte					
		  "IB Status"," ",			        $ Parameter Name & unit string
			"\n" 							$ Help String
			"Bit 0: Test Mode\n"
			"Bit 1: Normal Mode\n"
			"Bit 2: Local Mode\n"
			"Bit 3: Remote Mode\n"
			"Bit 4: Isolation SW\n"
			"Bit 5: Speed REV\n"
			"Bit 6: Speed FWD\n"
			"Bit 7: Protection\n"
			"\n",
		  0,0xFF,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;	
 Enum323 =					
          0, "Bit 0: Test Mode",
          1, "Bit 1: Normal Mode",
          2, "Bit 2: Local Mode",
          3, "Bit 3: Remote Mode",
          4, "Bit 4: Isolation SW",
          5, "Bit 5: Speed REV",
          6, "Bit 6: Speed FWD",
          7, "Bit 7: Protection";


$===Run DLX  ===$
 Param324 =					
		  0,
		  8,"21 0E 03 25 01 00 30 01",		$ link path
		  0x0002,							$ MO,Getable & Setable,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "Run DeviceLogix","",				$ Parameter Name & unit string
		  "Set to run DeviceLogix program", $ Help string
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum324  =					
		  0, "Stop DeviceLogix Program",
          1, "Run DeviceLogix Program";
		 
		 
		 
$===Invalid DeviceLogix Program===$
 Param325 =									
		  0,
		  8,"21 B4 00 25 01 00 30 73",		$ link path
		  0x0032,							$ MO,RO, Enumerated strings are supported.
		  0xC1,1,							$ BOOL type, 1 byte
		  "Invalid DeviceLogix Program"," ",						$ Parameter Name & unit string
		  "The device has an invalid DeviceLogix program loaded.",	$ Help string 
		  0,1,1,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places
 Enum325 = 					
          0, "Invalid DLX Prog.",
          1, "Valid or No DLX Prog.";

		  
		  
$=== IB1 Status ===$
 Param326 =					
		  0,
		  8,"21 B4 00 25 01 00 30 79",		$ link path
		  0x0032,							$ MO,RO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "IB1 Power Fail Status","",		$ Parameter Name & unit string
		  "IB1 Power Fail Status", 			$ Help string
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum326  =					
		  0, "Bad",
          1, "Good";

		 
$=== MC Altitude Set Warning ===$
 Param327 =					
		  0,
		  8,"21 B4 00 25 01 00 30 7A",		$ link path
		  0x0032,							$ MO,RO,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "MC Altitude Set Warning","",		$ Parameter Name & unit string
		  "IBs Using different Altitude Setting", 	$ Help string
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum327  =								
	      0, "Not Fault",
          1, "MC Altitude setting inconsistent";

		 

$=== TDUV Time Source Selection ===$
 Param328 =					
		  0,
		  8,"21 B4 00 25 01 00 30 7B",		$ link path
		  0x0022,							$ MO,Getable/Setable,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "TDUV Time Source","",			$ Parameter Name & unit string
		  "TDUV Time Source", 				$ Help string
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum328  =					
	      0, "From IB",
          1, "From IE";

		  
		  
$=== DropOut Time Source  Selection===$
 Param329 =					
		  0,
		  8,"21 B4 00 25 01 00 30 7C",		$ link path
		  0x0022,							$ MO,Getable/Setable,Enumerated strings are supported.
		  0xC1,1,							$ bye type, 1 byte
		  "Drop Out Time Source","",		$ Parameter Name & unit string
		  "Drop Out Time Source", 			$ Help string
		  0,1,0,							$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
		  0;								$ Decimal Places Places
 Enum329  =				
	      0, "From IB",
          1, "From IE";


 		  

		  

		  
$$==== Parameters for IntelliCENTER =========================$$

$=== contactor  Coil Current for IntelliCENETER monitor view===$
 Param330 =
		  0,
		  8,"21 84 03 25 01 00 30 3D",
		  0x0074,                 	 		$ RO,MO.support precision extension & scaling
		  0xC8,4,							$ 32 bit int type, 4 byte
		  "IB 1 Contactor Coil Current","A",$ Parameter Name & unit string
		  "IB 1 Contactor Coil Current", 	$ Help string
		  0,99999,0,						$ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          3;								$ Decimal Places

		  
 Param331 =
		  0,
		  8,"21 84 03 25 02 00 30 3D",
		  0x0074,                 	 		$ RO,MO.support precision extension & scaling
		  0xC8,4,							$ 32 bit int type, 4 byte
		  "IB 2 Contactor Coil Current","A",$ Parameter Name & unit string
		  "IB 2 Contactor Coil Current", 	$ Help string
		  0,99999,0,						$ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          3;								$ Decimal Places		  
		  
		  
 Param332 =
		  0,
		  8,"21 84 03 25 03 00 30 3D",
		  0x0074,                 	 		$ RO,MO.support precision extension & scaling
		  0xC8,4,							$ 32 bit int type, 4 byte
		  "IB 3 Contactor Coil Current","A",$ Parameter Name & unit string
		  "IB 3 Contactor Coil Current", 	$ Help string
		  0,99999,0,						$ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          3;								$ Decimal Places		  
		  
		  
 Param333 =
		  0,
		  8,"21 84 03 25 04 00 30 3D",
		  0x0074,                 	 		$ RO,MO.support precision extension & scaling
		  0xC8,4,							$ 32 bit int type, 4 byte
		  "IB 4 Contactor Coil Current","A",$ Parameter Name & unit string
		  "IB 4 Contactor Coil Current", 	$ Help string
		  0,99999,0,						$ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          3;								$ Decimal Places		  

		  
 Param334 =
		  0,
		  8,"21 84 03 25 05 00 30 3D",
		  0x0074,                 	 		$ RO,MO.support precision extension & scaling
		  0xC8,4,							$ 32 bit int type, 4 byte
		  "IB 5 Contactor Coil Current","A",$ Parameter Name & unit string
		  "IB 5 Contactor Coil Current", 	$ Help string
		  0,99999,0,						$ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          3;								$ Decimal Places


		 
$=== IB Status word===$
 Param335 =
		  0,
		  8,"21 84 03 25 01 00 30 3E",
		  0x0032,							$ RO,MO, Enum supported
		  0xD2,2,							$ 16 bits bit string, 2 bytes	
		  "IB 1 Status Word","",	  	    $ Parameter Name & unit string
		  "IB 1 Status Word", 				$ Help string
		  0,0xFFFF,0,						$ min, Max, Default value
		 ,,,,								$ Scaling factors
		 ,,,,								$ Scaling links
          0;								$ Decimal Places		 
 Enum335  =					
		  0,  "Bit 0:  unused",
		  1,  "Bit 1:  unused",	
		  2,  "Bit 2:  unused",
		  3,  "Bit 3:  Power Up with Contactors Closed",	
		  4,  "Bit 4:  Open Coil Open ",
		  5,  "Bit 5:  Close Coil Open",	
		  6,  "Bit 6:  Power Up with Invalid DIPs",
		  7,  "Bit 7:  MC Malfunction",	
		  8,  "Bit 8:  Droup Out During Hold",
		  9,  "Bit 9:  Contactor Fails to Drop Out",	
		  10, "Bit 10: Power Up with Close Command",
		  11, "Bit 11: Long Close Time",	
		  12, "Bit 12: Undervoltage with Close Command Present",
		  13, "Bit 13: Long Drop Out Time",	
		  14, "Bit 14: Mechanical Latch Trip Fail",
		  15, "Bit 15: Invalid Command";					 
		 
		 
		 
 Param336 =
		  0,
		  8,"21 84 03 25 02 00 30 3E",
		  0x0032,							$ RO,MO, Enum supported
		  0xD2,2,							$ 16 bits bit string, 2 bytes	
		  "IB 2 Status Word","",	  	    $ Parameter Name & unit string
		  "IB 2 Status Word", 				$ Help string
		  0,0xFFFF,0,						$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places		 
 Enum336  =					
		  0,  "Bit 0:  unused",
		  1,  "Bit 1:  unused",	
		  2,  "Bit 2:  unused",
		  3,  "Bit 3:  Power Up with Contactors Closed",	
		  4,  "Bit 4:  Open Coil Open ",
		  5,  "Bit 5:  Close Coil Open",	
		  6,  "Bit 6:  Power Up with Invalid DIPs",
		  7,  "Bit 7:  MC Malfunction",	
		  8,  "Bit 8:  Droup Out During Hold",
		  9,  "Bit 9:  Contactor Fails to Drop Out",	
		  10, "Bit 10: Power Up with Close Command",
		  11, "Bit 11: Long Close Time",	
		  12, "Bit 12: Undervoltage with Close Command Present",
		  13, "Bit 13: Long Drop Out Time",	
		  14, "Bit 14: Mechanical Latch Trip Fail",
		  15, "Bit 15: Invalid Command";				 
		 
		 
 Param337 =
		  0,
		  8,"21 84 03 25 03 00 30 3E",
		  0x0032,							$ RO,MO, Enum supported
		  0xD2,2,							$ 16 bits bit string, 2 bytes	
		  "IB 3 Status Word","",	  	    $ Parameter Name & unit string
		  "IB 3 Status Word", 				$ Help string
		  0,0xFFFF,0,						$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places		 
 Enum337  =					
		  0,  "Bit 0:  unused",
		  1,  "Bit 1:  unused",	
		  2,  "Bit 2:  unused",
		  3,  "Bit 3:  Power Up with Contactors Closed",	
		  4,  "Bit 4:  Open Coil Open ",
		  5,  "Bit 5:  Close Coil Open",	
		  6,  "Bit 6:  Power Up with Invalid DIPs",
		  7,  "Bit 7:  MC Malfunction",	
		  8,  "Bit 8:  Droup Out During Hold",
		  9,  "Bit 9:  Contactor Fails to Drop Out",	
		  10, "Bit 10: Power Up with Close Command",
		  11, "Bit 11: Long Close Time",	
		  12, "Bit 12: Undervoltage with Close Command Present",
		  13, "Bit 13: Long Drop Out Time",	
		  14, "Bit 14: Mechanical Latch Trip Fail",
		  15, "Bit 15: Invalid Command";					 
		 


 Param338 =
		  0,
		  8,"21 84 03 25 04 00 30 3E",
		  0x0032,							$ RO,MO, Enum supported
		  0xD2,2,							$ 16 bits bit string, 2 bytes	
		  "IB 4 Status Word","",	  	    $ Parameter Name & unit string
		  "IB 4 Status Word", 				$ Help string
		  0,0xFFFF,0,						$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places		 
 Enum338  =					
		  0,  "Bit 0:  unused",
		  1,  "Bit 1:  unused",	
		  2,  "Bit 2:  unused",
		  3,  "Bit 3:  Power Up with Contactors Closed",	
		  4,  "Bit 4:  Open Coil Open ",
		  5,  "Bit 5:  Close Coil Open",	
		  6,  "Bit 6:  Power Up with Invalid DIPs",
		  7,  "Bit 7:  MC Malfunction",	
		  8,  "Bit 8:  Droup Out During Hold",
		  9,  "Bit 9:  Contactor Fails to Drop Out",	
		  10, "Bit 10: Power Up with Close Command",
		  11, "Bit 11: Long Close Time",	
		  12, "Bit 12: Undervoltage with Close Command Present",
		  13, "Bit 13: Long Drop Out Time",	
		  14, "Bit 14: Mechanical Latch Trip Fail",
		  15, "Bit 15: Invalid Command";					 



 Param339 =
		  0,
		  8,"21 84 03 25 05 00 30 3E",
		  0x0032,							$RO,MO, Enum supported
		  0xD2,2,							$ 16 bits bit string, 2 bytes	
		  "IB 5 Status Word","",	  	    $ Parameter Name & unit string
		  "IB 5 Status Word", 				$ Help string
		  0,0xFFFF,0,						$ min, Max, Default value
		  ,,,,								$ Scaling factors
		  ,,,,								$ Scaling links
          0;								$ Decimal Places		 
 Enum339  =					
		  0,  "Bit 0:  unused",
		  1,  "Bit 1:  unused",	
		  2,  "Bit 2:  unused",
		  3,  "Bit 3:  Power Up with Contactors Closed",	
		  4,  "Bit 4:  Open Coil Open ",
		  5,  "Bit 5:  Close Coil Open",	
		  6,  "Bit 6:  Power Up with Invalid DIPs",
		  7,  "Bit 7:  MC Malfunction",	
		  8,  "Bit 8:  Droup Out During Hold",
		  9,  "Bit 9:  Contactor Fails to Drop Out",	
		  10, "Bit 10: Power Up with Close Command",
		  11, "Bit 11: Long Close Time",	
		  12, "Bit 12: Undervoltage with Close Command Present",
		  13, "Bit 13: Long Drop Out Time",	
		  14, "Bit 14: Mechanical Latch Trip Fail",
		  15, "Bit 15: Invalid Command";			

		  

		  
$=== IB Termination Resistor ===$
Param340  =								
		 0,
		 8,"21 84 03 25 01 00 30 3F",			$ link path
		 0x0032,								$ MO,RO,Enumerated strings are supported.
		 0xC1,1,								$ BOOL type, 1 byte
		 "Correct MC Termination Resistor"," ",	$ Parameter Name & unit string
		 "Correct MC Termination Resistor",		$ Help string 
		 0,1,0,									$ min, Max, Default value
		  ,,,,									$ Scaling factors
		  ,,,,									$ Scaling links
		 0;										$ Decimal Places
Enum340  = 								
		 0, "Not Present",
         1, "Present";
		  
		 
Param341  =								
		 0,
		 8,"21 84 03 25 02 00 30 3F",			$ link path
		 0x0032,								$ MO,RO,Enumerated strings are supported.
		 0xC1,1,								$ BOOL type, 1 byte
		 "IB2 Termination Resistor"," ",		$ Parameter Name & unit string
		 "IB2 Termination Resistor",			$ Help string 
		 0,1,0,									$ min, Max, Default value
		 ,,,,									$ Scaling factors
		 ,,,,									$ Scaling links
		 0;										$ Decimal Places
Enum341  = 								
		 0, "Not Present",
         1, "Present";		 
		 
		 
Param342  =								
		 0,
		 8,"21 84 03 25 03 00 30 3F",			$ link path
		 0x0032,								$ MO,RO,Enumerated strings are supported.
		 0xC1,1,								$ BOOL type, 1 byte
		 "IB3 Termination Resistor"," ",		$ Parameter Name & unit string
		 "IB3 Termination Resistor",			$ Help string 
		 0,1,0,									$ min, Max, Default value
		 ,,,,									$ Scaling factors
		 ,,,,									$ Scaling links
		 0;										$ Decimal Places
Enum342  = 								
		 0, "Not Present",
         1, "Present";				 
		 
		 
Param343  =								
		 0,
		 8,"21 84 03 25 04 00 30 3F",			$ link path
		 0x0032,								$ MO,RO,Enumerated strings are supported.
		 0xC1,1,								$ BOOL type, 1 byte
		 "IB4 Termination Resistor"," ",		$ Parameter Name & unit string
		 "IB4 Termination Resistor",			$ Help string 
		 0,1,0,									$ min, Max, Default value
		 ,,,,									$ Scaling factors
		 ,,,,									$ Scaling links
		 0;										$ Decimal Places
Enum343  = 								
		 0, "Not Present",
         1, "Present";				 


Param344  =								
		 0,
		 8,"21 84 03 25 05 00 30 3F",			$ link path
		 0x0032,								$ MO,RO,Enumerated strings are supported.
		 0xC1,1,								$ BOOL type, 1 byte
		 "IB5 Termination Resistor"," ",		$ Parameter Name & unit string
		 "IB5 Termination Resistor",			$ Help string 
		 0,1,0,									$ min, Max, Default value
		 ,,,,									$ Scaling factors
		 ,,,,									$ Scaling links
		 0;										$ Decimal Places
Enum344  = 								
		 0, "Not Present",
         1, "Present";	


		 
		 
$=== IE Status Word ===$
 Param345 =
		  0,
		  8,"21 B4 00 25 01 00 30 80",
		  0x0002,                 				$ NM,Getable & Setable Enum. supporetd
		  0xD2,2,								$ 16 bits string, 2 byte
		  "IE Status Word","",					$ Parameter Name & unit string
		  "IE Status Word", 					$ Help string
		  0,0xFFFF,0,							$ min, Max, Default value
		  ,,,,									$ Scaling factors
		  ,,,,									$ Scaling links
          0;									$ Decimal Places		 
 Enum345  = 					
          0,  "System locked",
		  1,  "Line under-voltage",
		  2,  "Line over-voltage",
		  3,  "Altitude setting warning",
		  4,  "RTC failure",
		  5,  "DNet power loss",
		  6,  "IB5 not responding",
		  7,  "IB4 not responding",
		  8,  "IB3 not responding",
		  9,  "IB2 not responding",
		  10, "IB1 not responding",
		  11, "unused",
		  12, "RS485 incorrect address",
		  13, "RS485 communication fault",		 
		  14, "unused",				 
		  15, "unused";

		  
		 
$=== MC System Status ===$
 Param346 =
		  0,
		  8,"21 B4 00 25 01 00 30 7F",
		  0x0002,                 				$ NM,Getable & Setable Enum. supporetd
		  0xD2,2,								$ 16 bits string, 2 byte
		  "MC System Status","",				$ Parameter Name & unit string
		  "MC System Status", 					$ Help string
		  0,0xFFFF,0,							$ min, Max, Default value
		  ,,,,									$ Scaling factors
		  ,,,,									$ Scaling links
          0;									$ Decimal Places		 		 
 Enum346  = 					
          0, "Aggregate warning status",
		  1, "Aggregate fault status",
		  2, "IE warning status",
		  3, "IE fault status",
		  4, "IB5 warning status",
		  5, "IB5 fault status",
		  6, "IB4 warning status",
		  7, "IB4 fault status",
		  8, "IB3 warning status",
		  9, "IB3 fault status",
		 10, "IB2 warning status",
		 11, "IB2 fault status",
		 12, "IB1 warning status",
		 13, "IB1 fault status",
		 14, "System running status",
		 15, "System ready status";

		 

$=== Ready Status ===$		  
Param347  =								
		 0,
		 8,"21 B4 00 25 01 00 30 7E",			$ link path
		 0x0032,								$ MO,RO,Enumerated strings are supported.
		 0xC1,1,								$ BOOL type, 1 byte
		 "MC System Ready Status"," ",			$ Parameter Name & unit string
		 "MC System Ready Status",				$ Help string 
		 0,1,0,									$ min, Max, Default value
		 ,,,,									$ Scaling factors
		 ,,,,									$ Scaling links
		 0;										$ Decimal Places
Enum347  = 								
		 0, "False",
         1, "True";			 

		 
		 
$=== Running Status ===$		  
Param348  =								
		 0,
		 8,"21 B4 00 25 01 00 30 81",			$ link path
		 0x0032,								$ MO,RO,Enumerated strings are supported.
		 0xC1,1,								$ BOOL type, 1 byte
		 "MC System Running Status"," ",		$ Parameter Name & unit string
		 "MC System Running Status",			$ Help string 
		 0,1,0,									$ min, Max, Default value
		 ,,,,									$ Scaling factors
		 ,,,,									$ Scaling links
		 0;										$ Decimal Places
Enum348  = 								
		 0, "False",
         1, "True";			 		 
		 
		 
		 
$=== MC System Locked ===$		  
Param349  =								
		 0,
		 8,"21 B4 00 25 01 00 30 82",			$ link path
		 0x0032,								$ MO,RO,Enumerated strings are supported.
		 0xC2,1,								$ SINT type, 1 byte
		 "MC System Locked"," ",				$ Parameter Name & unit string
		 "MC System Locked",					$ Help string 
		 0,3,0,									$ min, Max, Default value
		 ,,,,									$ Scaling factors
		 ,,,,									$ Scaling links
		 0;										$ Decimal Places
Enum349  = 								
		 0, "Normal",
		 1, "Warning",
		 2, "Fault",
         3, "Locked";			

		 

$=== Reset All Faults===$		  
Param350  =								
		 0,
		 8,"21 B4 00 25 01 00 30 83",			$ link path
		 0x0002,								$ NM,Getable/Setable,Enumerated strings are supported.
		 0xC1,1,								$ BOOL type, 1 byte
		 "Reset All Faults"," ",				$ Parameter Name & unit string
		 "Reset All Faults",					$ Help string 
		 0,1,0,									$ min, Max, Default value
		 ,,,,									$ Scaling factors
		 ,,,,									$ Scaling links
		 0;										$ Decimal Places
Enum350  = 								
		 0, "No Operation",
         1, "Reset";				 
		

		

$=== IB FW version ===$
Param351 =
		  0,
		  8,"21 84 03 25 01 00 30 40",
		  0x0074,                 	 		$ RO,MO.support precision extension & scaling
		  0xC8,4,							$ 32 bit int type, 4 byte
		  "IB1 Firmware Version","",         $ Parameter Name & unit string
		  "IB1 Firmware Version", 	        $ Help string
		  0,317,1,						    $ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          2;								$ Decimal Places		 		 
		
		
Param352 =
		  0,
		  8,"21 84 03 25 02 00 30 40",
		  0x0074,                 	 		$ RO,MO.support precision extension & scaling
		  0xC8,4,							$ 32 bit int type, 4 byte
		  "IB2 Firmware Version","",        $ Parameter Name & unit string
		  "IB2 Firmware Version", 	        $ Help string
		  0,317,1,						    $ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          2;								$ Decimal Places		  
	
	
Param353 =
		  0,
		  8,"21 84 03 25 03 00 30 40",
		  0x0074,                 	 		$ RO,MO.support precision extension & scaling
		  0xC8,4,							$ 32 bit int type, 4 byte
		  "IB3 Firmware Version","",         $ Parameter Name & unit string
		  "IB3 Firmware Version", 	        $ Help string
		  0,317,1,						    $ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          2;								$ Decimal Places

		  
Param354 =
		  0,
		  8,"21 84 03 25 04 00 30 40",
		  0x0074,                 	 		$ RO,MO.support precision extension & scaling
		  0xC8,4,							$ 32 bit int type, 4 byte
		  "IB4 Firmware Version","",         $ Parameter Name & unit string
		  "IB4 Firmware Version", 	        $ Help string
		  0,317,1,						    $ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          2;								$ Decimal Places		 
		

Param355 =
		  0,
		  8,"21 84 03 25 05 00 30 40",
		  0x0074,                 	 		$ RO,MO.support precision extension & scaling
		  0xC8,4,							$ 32 bit int type, 4 byte
		  "IB5 Firmware Version","",         $ Parameter Name & unit string
		  "IB5 Firmware Version", 	        $ Help string
		  0,317,1,						    $ min, Max, Default value
		  1,1,1,0,							$ Scaling factors
		  ,,,,								$ Scaling links
          2;								$ Decimal Places		 
		
$==================================================================================================$

[Groups]

  Group1= "Control", 78,
            1,   2,   3,   4,   5,   6,   7,   8,   9,  10,  11,  12,  13,  14,  15,  16,  17,  18,  19,  20,
		   21,  22,  23,  24,  25,  26,  27,  28,  29,  30,  31,  32,  33,  34,  35,  36,  37,  38,  39,  40,
		   41,  42,  43,  44,  45,  46,  47,  48,  49,  50,  51,  52,  53,  54,  55,  56,  57,  58,  59,  60,
		   61,  62,  63,  64,  65,  66,  67,  68,  69,  70,  71,  72,  73,  74,  75, 324, 347, 348;
        


  Group2= "Communication", 11,
           76,  77,  78,  79,  80,  81,  82,  83,  84,  85,  86;
         


  Group3= "Configuration", 78,
           87,  88,  89,  90,  91,  92,  93,  94,  95,  96,  97,  98,  99, 100, 101, 102, 103, 104, 105, 106,
		  107, 108, 109, 110, 111, 112, 113, 114, 115, 116, 117, 118, 119, 120, 121, 122, 123, 124, 125, 126,
		  127, 128, 129, 130, 131, 132, 133, 134, 135, 136, 137, 138, 139, 140, 141, 142, 143, 144, 145, 146,
		  147, 148, 149, 150, 151, 152, 153, 154, 155, 156, 157, 349, 350, 351, 352, 353, 354, 355;
     

  
  Group4= "Diagnostic", 188,
          158, 159, 160, 161, 162, 163, 164, 165, 166, 167, 168, 169, 170, 171, 172, 173, 174, 175, 176, 177, 
          178, 179, 180, 181, 182, 183, 184, 185, 186, 187, 188, 189, 190, 191, 192, 193, 194, 195, 196, 197,
		  198, 199, 200, 201, 202, 203, 204, 205, 206, 207, 208, 209, 210, 211, 212, 213, 214, 215, 216, 217,
		  218, 219, 220, 221, 222, 223, 224, 225, 226, 227, 228, 229, 230, 231, 232, 233, 234, 235, 236, 237,
		  238, 239, 240, 241, 242, 243, 244, 245, 246, 247, 248, 249, 250, 251, 252, 253, 254, 255, 256, 257,
		  258, 259, 260, 261, 262, 263, 264, 265, 266, 267, 268, 269, 270, 271, 272, 273, 274, 275, 276, 277,
		  278, 279, 280, 281, 282, 283, 284, 285, 286, 287, 288, 289, 290, 291, 292, 293, 294, 295, 296, 297,
		  298, 299, 300, 301, 302, 303, 304, 305, 306, 307, 308, 309, 310, 311, 312, 313, 314, 315, 316, 317,
		  318, 319, 320, 321, 322, 323, 325, 326, 327, 328, 329, 330, 331, 332, 333, 334, 335, 336, 337, 338,
		  339, 340, 341, 342, 343, 344, 345, 346;


		  
[Assembly]
        Revision = 1;

	$$ Consumed Assembly $$
        Assem1 =			$ Default Consumed Assembly
                "Data - IE/IB Output, Net Command, Network Input",
                "21 04 00 24 01 30 03", $ Assembly path
                3,						$ bytes
                0x0000,					$
                ,,
                2, Param62,             $ IE Output A/B Value
				6, ,					$ unused
				16,Param69;			    $ Network Input (0~15)



        Assem2 =						$ IE HWD output only asembly
                "Data - IE Output",
                "21 04 00 24 02 30 03",
                1,
                0x0000,
                ,,
                2, Param62;            $ IE Output A/B Value
 

        Assem3 =						$ IE NET input only assembly
                "Data - Network Input",
                "21 04 00 24 03 30 03",
                2,
                0x0000,
                ,,

				16, Param69;			$ Network Input (0~15)



	$$ Produced Assembly $$
        Assem10=						$ Default Produced Assembly
                "Data - IE/IB Input, Module Status, Network Output",
                "21 04 00 24 0A 30 03",
                7,
                0x0000,
                ,,
                8,  Param61,        $ IE Input Value (0~7)
				1,  Param1,			$ IB1-Input 0 (Aux Status)
				1,  Param6,		    $ IB1-Input 1 (Close Status)
				1,  Param11,		$ IB1-Input 2 (Open Status)
				1,  Param2,		    $ IB2-Input 0 (Aux Status)
				1,  Param7,		    $ IB2-Input 1 (Close Status)
				1,  Param12,		$ IB2-Input 2 (Open Status)
				1,  Param3,		    $ IB3-Input 0 (Aux Status)
				1,  Param8,		    $ IB3-Input 1 (Close Status)
				1,  Param13,		$ IB3-Input 2 (Open Status)
				1,  Param4,		    $ IB4-Input 0 (Aux Stataus)
				1,  Param9,		    $ IB4-Input 1 (Close Status)
				1,  Param14,		$ IB4-Input 2 (Open Status)
				1,  Param5,		    $ IB5-Input 0 (Aux Stataus)
				1,  Param10,		$ IB5-Input 1 (Close Status)
				1,  Param15,		$ IB5-Input 2 (Open Status)
				1,  ,				$ unused
				$8,  Param323,		$ the 8 bit IE module status
				32, Param71;		$ the 32 bits Produced Network Bits




        Assem11=
                "Data - IE Input",
                "21 04 00 24 0B 30 03",
                1,
                0x0000,
                ,,
                8, Param61;           $ IE Input Value (0~7)
  


        Assem12=
                "Data - Network Output",
                "21 04 00 24 0C 30 03",
                4,
                0x0000,
                ,,
		        32, Param71;			$ the 32 bits Produced Network Bits


	   Assem13=
                "Data - IE/IB Input",
                "21 04 00 24 0D 30 03",
				4,
                0x0000,
                ,,
                8,  Param61,        $ IE Input Value (0~7)
				1,  Param1,			$ IB1-Input 0 (Aux Status)
				1,  Param6,		    $ IB1-Input 1 (Close Status)
				1,  Param11,		$ IB1-Input 2 (Open Status)
				1,  Param2,		    $ IB2-Input 0 (Aux Status)
				1,  Param7,		    $ IB2-Input 1 (Close Status)
				1,  Param12,		$ IB2-Input 2 (Open Status)
				1,  Param3,		    $ IB3-Input 0 (Aux Status)
				1,  Param8,		    $ IB3-Input 1 (Close Status)
				1,  Param13,		$ IB3-Input 2 (Open Status)
				1,  Param4,		    $ IB4-Input 0 (Aux Stataus)
				1,  Param9,		    $ IB4-Input 1 (Close Status)
				1,  Param14,		$ IB4-Input 2 (Open Status)
				1,  Param5,		    $ IB5-Input 0 (Aux Stataus)
				1,  Param10,		$ IB5-Input 1 (Close Status)
				1,  Param15,		$ IB5-Input 2 (Open Status)
				1,  ,				$ unused	bit	
				8,  ;				$ unused	byte			
				
        VariantExa1 =
                ,,,,,
                Param85,                 $ Produced Assembly Selection
                0x0A,Assem10,
                0x0B,Assem11,
                0x0C,Assem12,
				0x0D,Assem13;


        VariantExa2 =
                ,,,,,
                Param84,                $ Consumed Assembly Selection
                0x01,Assem1,
                0x02,Assem2,
                0x03,Assem3;


				
				
				

$=====================================$
$           DeviceLogix Part          $
$=====================================$
[1_LEOSUPPORT]

1_FBLOCK_CLASSES_IMPLEMENTED = 775, 776, 777, 778;	$ 4 classes are supported
1_NUM_OF_FBLOCKS = 80;								$ 80 blocks are supported
1_DATA_TABLE_SIZE = 32;	                			$ Size in bytes of Data Table
1_LICENSE_KEY = 0X4ED9EADA;


[1_BOOLEAN]
1_MAX_GATE_INPUTS = 4;
1_VALID_TYPES = 0, 5, 6, 7, 8, 9, 10, 11;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 3;


[1_COUNTER]
1_VALID_TYPES = 0, 1, 3;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 3, 5, 6, 7, 9;


[1_BISTABLE]
1_VALID_TYPES = 0, 1, 2;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4;


[1_TIMER]
1_VALID_TYPES = 0, 1, 2, 3;
1_CLASS_ATTR_SUPPORT = 1, 8;
1_INST_ATTR_SUPPORT = 1, 2, 4, 5, 6, 7, 8;


[1_BINDING_PATHS]

1_CONSUMED_NETWORK_BIT =
	1,  "Net In 0",   "60 C6 10", 2, 0,		2,  "Net In 1",   "60 C6 11", 2, 1,
	3,  "Net In 2",   "60 C6 12", 2, 2,		4,  "Net In 3",   "60 C6 13", 2, 3,
	5,  "Net In 4",   "60 C6 14", 2, 4,		6,  "Net In 5",   "60 C6 15", 2, 5,
	7,  "Net In 6",   "60 C6 16", 2, 6,		8,  "Net In 7",   "60 C6 17", 2, 7,
	9,  "Net In 8",   "60 C6 18", 3, 0,		10, "Net In 9",   "60 C6 19", 3, 1,
	11, "Net In 10",  "60 C6 1A", 3, 2, 	
    12, "Net In 11 / Net Start",  "60 C6 1B", 3, 3,
	13, "Net In 12 / Net Stop",   "60 C6 1C", 3, 4,	
    14, "Net In 13 / Net FWD",    "60 C6 1D", 3, 5,
	15, "Net In 14 / Net REV",    "60 C6 1E", 3, 6,	
    16, "Net In 15 / Net Jog",    "60 C6 1F", 3, 7;



1_DISCRETE_INPUT_POINT =
	1, "DLX Input 1", "60 C6 08", 1, 0,		2, "DLX Input 2", "60 C6 09", 1, 1,
	3, "DLX Input 3", "60 C6 0A", 1, 2,		4, "DLX Input 4", "60 C6 0B", 1, 3,
	5, "DLX Input 5", "60 C6 0C", 1, 4,		6, "DLX Input 6", "60 C6 0D", 1, 5,
	7, "DLX Input 7", "60 C6 0E", 1, 6,		8, "DLX Input 8", "60 C6 0F", 1, 7;

	
1_DISCRETE_OUTPUT_POINT =
	1, "DLX OutA", "60 C6 00", 0, 0,		2, "DLX OutB", "60 C6 01", 0, 1;



1_HARDWARE_INPUT_FAULT =
      "60 C6 C8", 25, 0, , , ,"IB1- Healthy Module & Contactor open",			1, 1,
      "60 C6 C9", 25, 1, , , ,"IB1- Healthy Module & Contactor close", 			1, 1,
      "60 C6 CA", 25, 2, , , ,"IB1- Invalid Command Present", 					1, 1,
      "60 C6 CB", 25, 3, , , ,"IB1- Mechanical Latch Fail to Trip",				1, 1,
      "60 C6 CC", 25, 4, , , ,"IB1- Power up with Contactor close (EH only)", 	1, 1,
      "60 C6 CD", 25, 5, , , ,"IB1- Contactor fails to pick up", 				1, 1,
      "60 C6 CE", 25, 6, , , ,"IB1- Contactor drop out during hold", 			1, 1,
      "60 C6 CF", 25, 7, , , ,"IB1- Long contactor drop out time",				1, 1,
      "60 C6 D0", 26, 0, , , ,"IB1- CPU Malfunction", 							1, 1,
      "60 C6 D1", 26, 1, , , ,"IB1- Power up with Invalid DIP Confg.", 			1, 1,
      "60 C6 D2", 26, 2, , , ,"IB1- Undervoltage with close command present", 	1, 1,

      "60 C6 D3", 26, 3, , , ,"IB2- Healthy Module & Contactor open", 			1, 1,
      "60 C6 D4", 26, 4, , , ,"IB2- Healthy Module & Contactor close", 			1, 1,
      "60 C6 D5", 26, 5, , , ,"IB2- Invalid Command Present", 					1, 1,
      "60 C6 D6", 26, 6, , , ,"IB2- Mechanical Latch Fail to Trip", 			1, 1,
      "60 C6 D7", 26, 7, , , ,"IB2- Power up with Contactor close (EH only)",	1, 1,
      "60 C6 D8", 27, 0, , , ,"IB2- Contactor fails to pick up", 				1, 1,
      "60 C6 D9", 27, 1, , , ,"IB2- Contactor drop out during hold", 			1, 1,
      "60 C6 DA", 27, 2, , , ,"IB2- Long contactor drop out time", 				1, 1,
      "60 C6 DB", 27, 3, , , ,"IB2- CPU Malfunction", 							1, 1,
      "60 C6 DC", 27, 4, , , ,"IB2- Power up with Invalid DIP Confg.", 			1, 1,
      "60 C6 DD", 27, 5, , , ,"IB2- Undervoltage with close command present", 	1, 1,

      "60 C6 DE", 27, 6, , , ,"IB3- Healthy Module & Contactor open", 			1, 1,
      "60 C6 DF", 27, 7, , , ,"IB3- Healthy Module & Contactor close", 			1, 1,
      "60 C6 E0", 28, 0, , , ,"IB3- Invalid Command Present", 					1, 1,
      "60 C6 E1", 28, 1, , , ,"IB3- Mechanical Latch Fail to Trip", 			1, 1,
      "60 C6 E2", 28, 2, , , ,"IB3- Power up with Contactor close (EH only)",	1, 1,
      "60 C6 E3", 28, 3, , , ,"IB3- Contactor fails to pick up", 				1, 1,
      "60 C6 E4", 28, 4, , , ,"IB3- Contactor drop out during hold", 			1, 1,
      "60 C6 E5", 28, 5, , , ,"IB3- Long contactor drop out time", 				1, 1,
      "60 C6 E6", 28, 6, , , ,"IB3- CPU Malfunction", 							1, 1,
      "60 C6 E7", 28, 7, , , ,"IB3- Power up with Invalid DIP Confg.", 			1, 1,
      "60 C6 E8", 29, 0, , , ,"IB3- Undervoltage with close command present",	1, 1,

      "60 C6 E9", 29, 1, , , ,"IB4- Healthy Module & Contactor open", 			1, 1,
      "60 C6 EA", 29, 2, , , ,"IB4- Healthy Module & Contactor close", 			1, 1,
      "60 C6 EB", 29, 3, , , ,"IB4- Invalid Command Present", 					1, 1,
      "60 C6 EC", 29, 4, , , ,"IB4- Mechanical Latch Fail to Trip", 			1, 1,
      "60 C6 ED", 29, 5, , , ,"IB4- Power up with Contactor close (EH only)",	1, 1,
      "60 C6 EE", 29, 6, , , ,"IB4- Contactor fails to pick up", 				1, 1,
      "60 C6 EF", 29, 7, , , ,"IB4- Contactor drop out during hold",			1, 1,
      "60 C6 F0", 30, 0, , , ,"IB4- Long contactor drop out time", 				1, 1,
      "60 C6 F1", 30, 1, , , ,"IB4- CPU Malfunction", 							1, 1,
      "60 C6 F2", 30, 2, , , ,"IB4- Power up with Invalid DIP Confg.", 			1, 1,
      "60 C6 F3", 30, 3, , , ,"IB4- Undervoltage with close command present", 	1, 1,

      "60 C6 F4", 30, 4, , , ,"IB5- Healthy Module & Contactor open", 			1, 1,
      "60 C6 F5", 30, 5, , , ,"IB5- Healthy Module & Contactor close", 			1, 1,
      "60 C6 F6", 30, 6, , , ,"IB5- Invalid Command Present", 					1, 1,
      "60 C6 F7", 30, 7, , , ,"IB5- Mechanical Latch Fail to Trip", 			1, 1,
      "60 C6 F8", 31, 0, , , ,"IB5- Power up with Contactor close (EH only)", 	1, 1,
      "60 C6 F9", 31, 1, , , ,"IB5- Contactor fails to pick up", 				1, 1,
      "60 C6 FA", 31, 2, , , ,"IB5- Contactor drop out during hold", 			1, 1,
      "60 C6 FB", 31, 3, , , ,"IB5- Long contactor drop out time", 				1, 1,
      "60 C6 FC", 31, 4, , , ,"IB5- CPU Malfunction", 							1, 1,
      "60 C6 FD", 31, 5, , , ,"IB5- Power up with Invalid DIP Confg.", 			1, 1,
      "60 C6 FE", 31, 6, , , ,"IB5- Undervoltage with close command present", 	1, 1;
   

		
1_FUNCTION_BLOCK_OUTPUT =
	1,  "60 C6 78", 15, 0,		2,  "60 C6 79", 15, 1,		3,  "60 C6 7A", 15, 2,	
	4,  "60 C6 7B", 15, 3,		5,  "60 C6 7C", 15, 4,		6,  "60 C6 7D", 15, 5,	
	7,  "60 C6 7E", 15, 6,		8,  "60 C6 7F", 15, 7,		9,  "60 C6 80", 16, 0,	
	10, "60 C6 81", 16, 1,		11, "60 C6 82", 16, 2,		12, "60 C6 83", 16, 3,	
	13, "60 C6 84", 16, 4,		14, "60 C6 85", 16, 5,		15, "60 C6 86", 16, 6,	
	16, "60 C6 87", 16, 7,		17, "60 C6 88", 17, 0,		18, "60 C6 89", 17, 1,	
	19, "60 C6 8A", 17, 2,		20, "60 C6 8B", 17, 3,		21, "60 C6 8C", 17, 4,	
	22, "60 C6 8D", 17, 5,		23, "60 C6 8E", 17, 6,		24, "60 C6 8F", 17, 7,
	25, "60 C6 90", 18, 0,		26, "60 C6 91", 18, 1,		27, "60 C6 92", 18, 2,
	28, "60 C6 93", 18, 3,		29, "60 C6 94", 18, 4,		30, "60 C6 95", 18, 5,	
	31, "60 C6 96", 18, 6,		32, "60 C6 97", 18, 7,		33, "60 C6 98", 19, 0,	
	34, "60 C6 99", 19, 1,		35, "60 C6 9A", 19, 2,		36, "60 C6 9B", 19, 3,	
	37, "60 C6 9C", 19, 4,		38, "60 C6 9D", 19, 5,		39, "60 C6 9E", 19, 6,	
	40, "60 C6 9F", 19, 7,		41, "60 C6 A0", 20, 0,		42, "60 C6 A1", 20, 1,	
	43, "60 C6 A2", 20, 2,		44, "60 C6 A7", 20, 3,		45, "60 C6 A4", 20, 4,	
	46, "60 C6 A5", 20, 5,		47, "60 C6 A6", 20, 6,		48, "60 C6 A7", 20, 7,
	49, "60 C6 A8", 21, 0,		50, "60 C6 A9", 21, 1,		51, "60 C6 AA", 21, 2,	
	52, "60 C6 AB", 21, 3,		53, "60 C6 AC", 21, 4,		54, "60 C6 AD", 21, 5,
	55, "60 C6 AE", 21, 6,		56, "60 C6 AF", 21, 7,		57, "60 C6 B0", 22, 0,	
	58, "60 C6 B1", 22, 1,		59, "60 C6 B2", 22, 2,		60, "60 C6 B3", 22, 3,
	61, "60 C6 B4", 22, 4,		62, "60 C6 B5", 22, 5,		63, "60 C6 B6", 22, 6,
	64, "60 C6 B7", 22, 7,		65, "60 C6 B8", 23, 0,		66, "60 C6 B9", 23, 1,	
	67, "60 C6 BA", 23, 2,		68, "60 C6 BB", 23, 3,		69, "60 C6 BC", 23, 4,	
	70, "60 C6 BD", 23, 5,		71, "60 C6 BE", 23, 6,		72, "60 C6 BF", 23, 7,	
	73, "60 C6 C0", 24, 0,		74, "60 C6 C1", 24, 1,		75, "60 C6 C2", 24, 2,	
	76, "60 C6 C3", 24, 3,		77, "60 C6 C4", 24, 4,		78, "60 C6 C5", 24, 5,	
	79, "60 C6 C6", 24, 6,		80, "60 C6 C7", 24, 7;
	


1_PRODUCED_NETWORK_BIT =
	1,  "Net Out 0 / Reset All Faults",  	"60 C6 20", 4, 0,	
	2,  "Net Out 1",    					"60 C6 21", 4, 1,
	3,  "Net Out 2",  						"60 C6 22", 4, 2,	
    4,  "Net Out 3 / Interim 1",  			"60 C6 23", 4, 3,
	5,  "Net Out 4 / Interim 2",  			"60 C6 24", 4, 4,	
    6,  "Net Out 5 / Interim 3",  			"60 C6 25", 4, 5,
	7,  "Net Out 6 / Interim 4",  			"60 C6 26", 4, 6,	
    8,  "Net Out 7 / Interim 5",  			"60 C6 27", 4, 7,
	9,  "Net Out 8 / Protection Status",  	"60 C6 28", 5, 0,	
    10, "Net out 9 / Speed SW FWD Status",  "60 C6 29", 5, 1,
	11, "Net out 10 / Speed SW REV Status", "60 C6 2A", 5, 2,	
    12, "Net out 11 / Isolation SW Status",	"60 C6 2B", 5, 3,
	13, "Net out 12 / Remote Mode Status",  "60 C6 2C", 5, 4,
	14, "Net out 13 / Local Mode Status", 	"60 C6 2D", 5, 5,
	15, "Net out 14 / Normal Mode Status", 	"60 C6 2E", 5, 6,	
	16, "Net out 15 / Test Mode Status", 	"60 C6 2F", 5, 7,
	17, "Net out 16 / IB1-Trip Coil(M/L)", 	"60 C6 30", 6, 0,	
	18, "Net out 17 / IB1-Close Coil",      "60 C6 31", 6, 1,
	19, "Net out 18 / IB2-Trip Coil(M/L)",  "60 C6 32", 6, 2,	
	20, "Net out 19 / IB2-Close Coil",      "60 C6 33", 6, 3,
	21, "Net out 20 / IB3-Trip Coil(M/L)",  "60 C6 34", 6, 4,	
	22, "Net out 21 / IB3-Close Coil",      "60 C6 35", 6, 5,
	23, "Net out 22 / IB4-Trip Coil(M/L)",  "60 C6 36", 6, 6,	
	24, "Net out 23 / IB4-Close Coil",      "60 C6 37", 6, 7,
	25, "Net out 24 / IB5-Trip Coil(M/L)",  "60 C6 38", 7, 0,	
	26, "Net out 25 / IB5-Close Coil",      "60 C6 39", 7, 1,
	27, "Net out 26 / Stop Status",        	"60 C6 3A", 7, 2,	
	28, "Net out 27 / Start", 	 			"60 C6 3B", 7, 3,
	29, "Net out 28 / Stop", 	 			"60 C6 3C", 7, 4,	
	30, "Net out 29 / FWD", 	 			"60 C6 3D", 7, 5,
	31, "Net out 30 / REV", 	 			"60 C6 3E", 7, 6,	
	32, "Net out 31 / Jog", 	 			"60 C6 3F", 7, 7;



1_MISCELLANEOUS_BITS = 
	"IB1-Aux", 			"60 C6 40", 8, 0,
	"IB1-Input1", 		"60 C6 41", 8, 1,
	"IB1-Input2", 		"60 C6 42", 8, 2,
	"IB2-Aux", 			"60 C6 43", 8, 3,
	"IB2-Input1", 		"60 C6 44", 8, 4,
	"IB2-Input2", 		"60 C6 45", 8, 5,
	"IB3-Aux", 			"60 C6 46", 8, 6,
	"IB3-Input1", 		"60 C6 47", 8, 7,
	"IB3-Input2", 		"60 C6 48", 9, 0,
	"IB4-Aux", 			"60 C6 49", 9, 1,
	"IB4-Input1", 		"60 C6 4A", 9, 2,
	"IB4-Input2", 		"60 C6 4B", 9, 3,
	"IB5-Aux", 			"60 C6 4C", 9, 4,
	"IB5-Input1", 		"60 C6 4D", 9, 5,
	"IB5-Input2", 		"60 C6 4E", 9, 6,
    "Stop Status",      "60 C6 4F", 9, 7,

	"Explicit Connection OK", 		"60 C6 50", 10, 0,
	"Explicit Connection Fault", 	"60 C6 51", 10, 1,
	"IO Connection OK", 			"60 C6 52", 10, 2,
	"IO Connection Fault", 			"60 C6 53", 10, 3,
	"IO Connection Idle", 			"60 C6 54", 10, 4,
	"Interim 1", 					"60 C6 55", 10, 5,
	"Interim 2", 					"60 C6 56", 10, 6,
	"MC Start Status",				"60 C6,57", 10, 7,
	
	"Start", 				"60 C6 58", 11, 0,
	"Stop", 				"60 C6 59", 11, 1,
	"FWD", 					"60 C6 5A", 11, 2,
	"REV", 					"60 C6 5B", 11, 3,
	"Jog", 					"60 C6 5C", 11, 4,
	"Interim 3", 			"60 C6 5D", 11, 5,
	"Interim 4", 			"60 C6 5E", 11, 6,
	"Interim 5", 			"60 C6 5F", 11, 7,


	"Protection Status", 		"60 C6 60", 12, 0,
	"Speed SW FWD Status", 		"60 C6 61", 12, 1,
	"Speed SW REV Status", 		"60 C6 62", 12, 2,
	"Isolation SW Status", 		"60 C6 63", 12, 3,
	"Remote Mode Status", 		"60 C6 64", 12, 4,
	"Local Mode Status", 		"60 C6 65", 12, 5,
	"Normal Mode Status", 		"60 C6 66", 12, 6,
	"Test Mode Status", 		"60 C6 67", 12, 7,
	
	"IB1 Out A Status", 		"60 C6 68", 13, 0,
	"IB1 Out B Status", 		"60 C6 69", 13, 1,
	"IB2 Out A Status", 		"60 C6 6A", 13, 2,
	"IB2 Out B Status", 		"60 C6 6B", 13, 3,
	"IB3 Out A Status", 		"60 C6 6C", 13, 4,
	"IB3 Out B Status", 		"60 C6 6D", 13, 5,	
	"IB4 Out A Status", 		"60 C6 6E", 13, 6,
	"IB4 Out B Status", 		"60 C6 6F", 13, 7,	
	
	"IB5 Out A Status", 		"60 C6 70", 14, 0,
	"IB5 Out B Status", 		"60 C6 71", 14, 1,
	"Fault Status", 			"60 C6 72", 14, 2;	
	
	
